EWT_source_F,Flow_source_GPM,WPD_source_feet,Flow_load_GPM,EWT_load_F,HC_Mbtuh,Power_kW,HA_Mbtuh,LWT_load_F,EER,WPD_load_feet
55,35,22.2,15,80,135.8,6.78,112.7,98.2,5.9,4.3
55,15,5.1,15,90,120,7.73,93.7,106.1,4.6,4.2
55,25,12.4,15,90,128.9,7.74,102.5,107.3,4.9,4.2
55,35,22.2,15,90,133.2,7.75,106.8,107.9,5,4.2
55,15,5.1,15,100,118.3,8.84,88.1,115.9,3.9,4
55,25,12.3,15,100,126.4,8.84,96.3,117,4.2,4
55,35,22.2,15,100,130.4,8.84,100.3,117.6,4.3,4
55,15,5.1,15,110,116.4,10.07,82.1,125.7,3.4,3.9
55,25,12.3,15,110,123.9,10.06,89.6,126.7,3.6,3.9
55,35,22.1,15,110,127.6,10.06,93.3,127.2,3.7,3.9
55,15,5.1,15,120,114.5,11.41,75.6,135.5,2.9,3.8
55,25,12.3,15,120,121.3,11.39,82.5,136.4,3.1,3.8
55,35,22.1,15,120,124.6,11.38,85.8,136.9,3.2,3.8
65,15,4.9,15,60,142.5,5.2,124.7,79,8,4.6
65,25,11.9,15,60,155.5,5.22,137.7,80.8,8.7,4.6
65,35,21.4,15,60,161.7,5.18,144,81.6,9.1,4.5
65,15,4.9,15,70,140.6,5.95,120.3,88.8,6.9,4.4
65,25,11.9,15,70,153.1,5.98,132.7,90.5,7.5,4.4
65,35,21.4,15,70,159.2,5.99,138.7,91.3,7.8,4.4
65,15,4.9,15,80,138.7,6.8,115.5,98.6,6,4.3
65,25,11.9,15,80,150.5,6.84,127.1,100.2,6.5,4.3
65,35,21.4,15,80,156.2,6.86,132.8,101,6.7,4.3
65,15,4.9,15,90,136.7,7.78,110.1,108.4,5.1,4.2
65,25,11.9,15,90,147.7,7.82,121,109.9,5.5,4.1
65,35,21.4,15,90,153.1,7.84,126.4,110.6,5.7,4.1
65,15,4.9,15,100,134.5,8.88,104.2,118.1,4.4,4
65,25,11.9,15,100,144.8,8.91,114.4,119.5,4.8,4
65,35,21.4,15,100,149.8,8.93,119.4,120.2,4.9,4
65,15,4.9,15,110,132.3,10.09,97.9,127.9,3.8,3.9
65,25,11.9,15,110,141.8,10.11,107.3,129.1,4.1,3.9
65,35,21.3,15,110,146.4,10.13,111.8,129.8,4.2,3.9
55,35,22.2,25,80,134.8,6.25,113.5,90.8,6.3,10.6
55,15,5.1,25,90,119.1,7.21,94.5,99.6,4.8,10.3
55,25,12.4,25,90,127.9,7.18,103.4,100.3,5.2,10.3
55,35,22.2,25,90,132.2,7.17,107.7,100.7,5.4,10.3
55,15,5.1,25,100,117.3,8.28,89.1,109.5,4.2,10
55,25,12.3,25,100,125.5,8.24,97.3,110.1,4.5,10
55,35,22.2,25,100,129.4,8.23,101.4,110.5,4.6,10
55,15,5.1,25,110,115.5,9.49,83.1,119.3,3.6,9.7
55,25,12.3,25,110,123,9.45,90.8,120,3.8,9.7
55,35,22.1,25,110,126.6,9.42,94.5,120.2,3.9,9.7
55,15,5.1,25,120,113.7,10.84,76.7,129.2,3.1,9.5
55,25,12.3,25,120,120.4,10.78,83.7,129.8,3.3,9.5
55,35,22.1,25,120,123.7,10.75,87,130,3.4,9.5
65,15,4.9,25,60,141.6,4.78,125.3,71.3,8.7,11.3
65,25,11.9,25,60,154.6,4.71,138.5,72.4,9.6,11.3
65,35,21.4,25,60,161,4.69,145,72.9,10.1,11.3
65,15,4.9,25,70,139.6,5.47,121,81.2,7.5,10.9
65,25,11.9,25,70,152.1,5.45,133.5,82.2,8.2,10.9
65,35,21.4,25,70,158.3,5.45,139.7,82.7,8.5,10.9
65,15,4.9,25,80,137.6,6.26,116.3,91.1,6.4,10.6
65,25,11.9,25,80,149.4,6.25,128.1,92,7,10.6
65,35,21.4,25,80,155.2,6.25,133.9,92.5,7.3,10.6
65,15,4.9,25,90,135.6,7.19,111,100.9,5.5,10.3
65,25,11.9,25,90,146.6,7.17,122.1,101.8,6,10.2
65,35,21.4,25,90,152,7.17,127.6,102.3,6.2,10.2
65,15,4.9,25,100,133.4,8.24,105.3,110.8,4.7,10
65,25,11.9,25,100,143.6,8.22,115.6,111.6,5.1,10
65,35,21.4,25,100,148.7,8.21,120.7,112,5.3,10
65,15,4.9,25,110,131.2,9.43,99,120.6,4.1,9.7
65,25,11.9,25,110,140.6,9.4,108.5,121.4,4.4,9.7
65,35,21.3,25,110,145.2,9.39,113.2,121.8,4.5,9.7
55,35,22.2,35,80,134.4,6.04,113.8,87.7,6.5,19.2
55,15,5.1,35,90,118.7,7,94.8,96.8,5,18.6
55,25,12.4,35,90,127.5,6.96,103.7,97.3,5.4,18.6
55,35,22.2,35,90,131.8,6.94,108.1,97.6,5.6,18.6
55,15,5.1,35,100,116.9,8.05,89.5,106.7,4.3,18.1
55,25,12.3,35,100,125.1,8,97.8,107.2,4.6,18.1
55,35,22.2,35,100,129,7.98,101.8,107.4,4.7,18.1
55,15,5.1,35,110,115.2,9.25,83.6,116.7,3.6,17.6
55,25,12.3,35,110,122.6,9.19,91.2,117.1,3.9,17.6
55,35,22.1,35,110,126.2,9.16,95,117.3,4,17.6
55,15,5.1,35,120,113.3,10.59,77.1,126.6,3.1,17.1
55,25,12.3,35,120,120,10.52,84.2,127,3.3,17.1
55,35,22.1,35,120,123.3,10.48,87.5,127.1,3.4,17.1
65,15,4.9,35,60,141.2,4.62,125.5,68.1,9,20.5
65,25,11.9,35,60,154.3,4.52,138.8,68.8,10,20.5
65,35,21.4,35,60,160.8,4.5,145.4,69.2,10.5,20.5
65,15,4.9,35,70,139.2,5.28,121.2,78,7.7,19.8
65,25,11.9,35,70,151.8,5.25,133.9,78.7,8.5,19.8
65,35,21.4,35,70,158,5.24,140.1,79,8.8,19.8
65,15,4.9,35,80,137.2,6.05,116.5,87.9,6.6,19.2
65,25,11.9,35,80,149,6.02,128.4,88.5,7.3,19.1
65,35,21.4,35,80,154.8,6.01,134.3,88.9,7.5,19.1
65,15,4.9,35,90,135.1,6.95,111.4,97.8,5.7,18.6
65,25,11.9,35,90,146.1,6.91,122.5,98.4,6.2,18.6
65,35,21.4,35,90,151.5,6.9,128,98.7,6.4,18.6
65,15,4.9,35,100,132.9,7.98,105.7,107.7,4.9,18
65,25,11.9,35,100,143.2,7.94,116.1,108.3,5.3,18
65,35,21.4,35,100,148.2,7.93,121.1,108.5,5.5,18
65,15,4.9,35,110,130.7,9.16,99.5,117.6,4.2,17.6
65,25,11.9,35,110,140.1,9.11,109,118.1,4.5,17.5
65,35,21.3,35,110,144.7,9.09,113.7,118.4,4.7,17.5
25,25,18.5,15,60,84.4,5,67.3,71.2,4.9,4.7
25,35,33.2,15,60,86.8,5.01,69.7,71.6,5.1,4.7
25,25,18.5,15,70,83.3,5.67,64,81.1,4.3,4.5
25,35,33.2,15,70,85.6,5.67,66.2,81.4,4.4,4.5
25,25,18.5,15,80,82.1,6.47,60,91,3.7,4.4
25,35,33.2,15,80,84.2,6.47,62.2,91.3,3.8,4.4
25,25,18.5,15,90,80.8,7.41,55.5,100.8,3.2,4.2
25,35,33.2,15,90,82.7,7.4,57.5,101.1,3.3,4.2
25,25,18.4,15,100,79.3,8.48,50.3,110.7,2.7,4.1
25,35,33.1,15,100,81.1,8.47,52.2,110.9,2.8,4.1
25,25,18.4,15,110,77.7,9.68,44.6,120.5,2.4,4
25,35,33.1,15,110,79.4,9.67,46.4,120.7,2.4,4
35,15,7.3,15,60,93.4,5.02,76.2,72.4,5.5,4.7
35,25,17.7,15,60,99.9,5.02,82.7,73.3,5.8,4.6
35,35,31.8,15,60,103,5.02,85.9,73.7,6,4.6
35,15,7.3,15,70,92.2,5.68,72.8,82.3,4.8,4.5
35,25,17.7,15,70,98.4,5.69,79,83.1,5.1,4.5
35,35,31.8,15,70,101.4,5.69,82,83.5,5.2,4.5
35,15,7.3,15,80,91,6.48,68.9,92.2,4.1,4.3
35,25,17.7,15,80,96.8,6.48,74.7,93,4.4,4.3
35,35,31.8,15,80,99.6,6.48,77.5,93.3,4.5,4.3
35,15,7.3,15,90,89.6,7.4,64.4,102,3.5,4.2
35,25,17.7,15,90,95.1,7.4,69.8,102.8,3.8,4.2
35,35,31.8,15,90,97.7,7.4,72.5,103.1,3.9,4.2
35,15,7.3,15,100,88.2,8.46,59.3,111.9,3.1,4.1
35,25,17.7,15,100,93.3,8.45,64.5,112.6,3.2,4.1
35,35,31.7,15,100,95.7,8.44,66.9,112.9,3.3,4.1
35,15,7.3,15,110,86.7,9.65,53.8,121.7,2.6,4
35,25,17.7,15,110,91.4,9.63,58.6,122.3,2.8,4
35,35,31.7,15,110,93.7,9.62,60.9,122.6,2.9,4
35,15,7.3,15,115,86,10.28,50.9,126.6,2.5,3.9
25,25,18.5,25,60,83.9,4.79,67.6,66.7,5.1,11.5
25,35,33.2,25,60,86.2,4.78,69.9,66.9,5.3,11.5
25,25,18.5,25,70,82.9,5.42,64.4,76.6,4.5,11.1
25,35,33.2,25,70,85.1,5.41,66.6,76.8,4.6,11.1
25,25,18.5,25,80,81.7,6.18,60.6,86.6,3.9,10.7
25,35,33.2,25,80,83.8,6.18,62.7,86.7,4,10.7
25,25,18.5,25,90,80.4,7.09,56.2,96.5,3.3,10.4
25,35,33.2,25,90,82.4,7.08,58.2,96.6,3.4,10.4
25,25,18.4,25,100,79,8.15,51.1,106.4,2.8,10.1
25,35,33.1,25,100,80.8,8.13,53,106.5,2.9,10.1
25,25,18.4,25,110,77.4,9.35,45.5,116.3,2.4,9.8
25,35,33.1,25,110,79.1,9.33,47.3,116.4,2.5,9.8
35,15,7.3,25,60,92.8,4.77,76.5,67.4,5.7,11.5
35,25,17.7,25,60,99.3,4.75,83.1,67.9,6.1,11.5
35,35,31.8,25,60,102.5,4.75,86.3,68.2,6.3,11.5
35,15,7.3,25,70,91.7,5.4,73.2,77.3,5,11.1
35,25,17.7,25,70,97.8,5.38,79.5,77.8,5.3,11.1
35,35,31.8,25,70,100.8,5.38,82.5,78.1,5.5,11.1
35,15,7.3,25,80,90.5,6.16,69.4,87.3,4.3,10.7
35,25,17.7,25,80,96.3,6.14,75.3,87.7,4.6,10.7
35,35,31.8,25,80,99.1,6.13,78.1,88,4.7,10.7
35,15,7.3,25,90,89.2,7.05,65.1,97.2,3.7,10.4
35,25,17.7,25,90,94.6,7.02,70.6,97.6,3.9,10.4
35,35,31.8,25,90,97.2,7.01,73.3,97.8,4.1,10.4
35,15,7.3,25,100,87.8,8.09,60.2,107.1,3.2,10.1
35,25,17.7,25,100,92.8,8.05,65.4,107.5,3.4,10.1
35,35,31.7,25,100,95.3,8.04,67.8,107.7,3.5,10.1
35,15,7.3,25,110,86.3,9.27,54.7,117,2.7,9.8
35,25,17.7,25,110,91,9.22,59.6,117.4,2.9,9.8
35,35,31.7,25,110,93.3,9.2,61.9,117.5,3,9.8
35,15,7.3,25,115,85.6,9.91,51.8,121.9,2.5,9.7
25,25,18.5,35,60,83.7,4.7,67.7,64.8,5.2,20.8
25,35,33.2,35,60,86,4.69,70,64.9,5.4,20.8
25,25,18.5,35,70,82.6,5.31,64.5,74.7,4.6,20
25,35,33.2,35,70,84.9,5.3,66.8,74.9,4.7,20
25,25,18.5,35,80,81.5,6.07,60.8,84.7,3.9,19.4
25,35,33.2,35,80,83.6,6.05,62.9,84.8,4,19.4
25,25,18.5,35,90,80.2,6.96,56.5,94.6,3.4,18.8
25,35,33.2,35,90,82.2,6.95,58.5,94.7,3.5,18.8
25,25,18.4,35,100,78.8,8.01,51.5,104.5,2.9,18.2
25,35,33.1,35,100,80.6,7.99,53.4,104.6,3,18.2
25,25,18.4,35,110,77.3,9.21,45.9,114.5,2.5,17.7
25,35,33.1,35,110,79,9.19,47.6,114.6,2.5,17.7
35,15,7.3,35,60,92.6,4.67,76.6,65.3,5.8,20.8
35,25,17.7,35,60,99.1,4.65,83.2,65.7,6.2,20.7
35,35,31.8,35,60,102.2,4.64,86.4,65.8,6.5,20.7
35,15,7.3,35,70,91.4,5.28,73.4,75.2,5.1,20
35,25,17.7,35,70,97.6,5.26,79.6,75.6,5.4,20
35,35,31.8,35,70,100.6,5.25,82.7,75.8,5.6,20
35,15,7.3,35,80,90.2,6.03,69.7,85.2,4.4,19.4
35,25,17.7,35,80,96,6,75.6,85.5,4.7,19.4
35,35,31.8,35,80,98.8,5.98,78.4,85.7,4.8,19.4
35,15,7.3,35,90,88.9,6.91,65.4,95.1,3.8,18.8
35,25,17.7,35,90,94.4,6.87,70.9,95.4,4,18.8
35,35,31.8,35,90,97,6.85,73.6,95.6,4.1,18.8
35,15,7.3,35,100,87.6,7.94,60.5,105,3.2,18.2
35,25,17.7,35,100,92.6,7.89,65.7,105.3,3.4,18.2
35,35,31.7,35,100,95.1,7.87,68.2,105.5,3.5,18.2
35,15,7.3,35,110,86.1,9.11,55.1,115,2.8,17.7
35,25,17.7,35,110,90.8,9.06,59.9,115.2,2.9,17.7
35,35,31.7,35,110,93.1,9.03,62.3,115.4,3,17.7
35,15,7.3,35,115,85.4,9.75,52.2,119.9,2.6,17.5
35,25,17.7,15,115,90.5,10.26,55.5,127.2,2.6,3.9
35,35,31.7,15,115,92.6,10.25,57.7,127.5,2.6,3.9
45,15,5.2,15,60,102.9,5.28,84.9,73.7,5.7,4.6
45,25,12.6,15,60,110.7,5.28,92.6,74.8,6.1,4.6
45,35,22.7,15,60,114.5,5.28,96.5,75.3,6.4,4.6
45,15,5.2,15,70,101.8,6.02,81.3,83.6,5,4.4
45,25,12.6,15,70,109.2,6.02,88.6,84.6,5.3,4.4
45,35,22.7,15,70,112.8,6.02,92.3,85.1,5.5,4.4
45,15,5.2,15,80,100.6,6.88,77.2,93.5,4.3,4.3
45,25,12.6,15,80,107.5,6.88,84.1,94.4,4.6,4.3
45,35,22.6,15,80,111,6.88,87.5,94.9,4.7,4.3
45,15,5.2,15,90,99.3,7.88,72.4,103.3,3.7,4.2
45,25,12.6,15,90,105.7,7.88,78.9,104.2,3.9,4.2
45,35,22.6,15,90,108.9,7.88,82,104.6,4.1,4.1
45,15,5.2,15,100,97.9,9.02,67.2,113.2,3.2,4
45,25,12.6,15,100,103.9,9.01,73.1,114,3.4,4
45,35,22.6,15,100,106.8,9.01,76,114.4,3.5,4
45,15,5.2,15,110,96.4,10.28,61.3,123,2.7,3.9
45,25,12.6,15,110,101.9,10.27,66.8,123.7,2.9,3.9
45,35,22.6,15,110,104.5,10.26,69.5,124.1,3,3.9
45,15,5.2,15,120,94.9,11.65,55.1,132.8,2.4,3.8
45,25,12.6,15,120,99.8,11.63,60.1,133.5,2.5,3.8
45,35,22.6,15,120,102.2,11.62,62.5,133.8,2.6,3.8
55,15,5.1,15,60,124.8,5.18,107.1,76.6,7.1,4.6
55,25,12.4,15,60,135.4,5.19,117.7,78.1,7.7,4.6
55,35,22.2,15,60,140.6,5.19,122.9,78.8,7.9,4.6
55,15,5.1,15,70,123.3,5.91,103.2,86.5,6.1,4.4
55,25,12.4,15,70,133.3,5.92,113.1,87.8,6.6,4.4
55,35,22.2,15,70,138.2,5.92,118,88.5,6.8,4.4
55,15,5.1,15,80,121.7,6.76,98.7,96.3,5.3,4.3
55,25,12.4,15,80,131.2,6.77,108.1,97.6,5.7,4.3
35,25,17.7,25,115,90.1,9.86,56.4,122.3,2.7,9.7
35,35,31.7,25,115,92.2,9.84,58.7,122.5,2.7,9.7
45,15,5.2,25,60,102.2,4.98,85.2,68.2,6,11.3
45,25,12.6,25,60,109.9,4.95,93,68.8,6.5,11.3
45,35,22.7,25,60,113.8,4.94,96.9,69.1,6.8,11.3
45,15,5.2,25,70,101.1,5.67,81.8,78.1,5.2,10.9
45,25,12.6,25,70,108.4,5.64,89.2,78.7,5.6,10.9
45,35,22.7,25,70,112.1,5.63,92.9,79,5.8,10.9
45,15,5.2,25,80,100,6.49,77.8,88,4.5,10.6
45,25,12.6,25,80,106.8,6.46,84.8,88.6,4.8,10.6
45,35,22.6,25,80,110.3,6.45,88.3,88.9,5,10.6
45,15,5.2,25,90,98.7,7.45,73.3,97.9,3.9,10.2
45,25,12.6,25,90,105.1,7.42,79.8,98.5,4.2,10.2
45,35,22.6,25,90,108.3,7.41,83,98.7,4.3,10.2
45,15,5.2,25,100,97.3,8.57,68.1,107.9,3.3,10
45,25,12.6,25,100,103.2,8.53,74.2,108.3,3.5,9.9
45,35,22.6,25,100,106.2,8.51,77.1,108.6,3.7,9.9
45,15,5.2,25,110,95.9,9.82,62.4,117.8,2.9,9.7
45,25,12.6,25,110,101.3,9.78,68,118.2,3,9.7
45,35,22.6,25,110,104,9.76,70.7,118.4,3.1,9.7
45,15,5.2,25,120,94.4,11.21,56.2,127.7,2.5,9.4
45,25,12.6,25,120,99.3,11.15,61.2,128,2.6,9.4
45,35,22.6,25,120,101.7,11.13,63.7,128.2,2.7,9.4
55,15,5.1,25,60,123.9,4.82,107.5,69.9,7.5,11.4
55,25,12.4,25,60,134.5,4.79,118.2,70.8,8.2,11.3
55,35,22.2,25,60,139.8,4.78,123.5,71.2,8.6,11.3
55,15,5.1,25,70,122.4,5.49,103.7,79.8,6.5,11
55,25,12.4,25,70,132.4,5.47,113.7,80.6,7.1,10.9
55,35,22.2,25,70,137.3,5.46,118.7,81,7.4,10.9
55,15,5.1,25,80,120.8,6.29,99.4,89.7,5.6,10.6
55,25,12.4,25,80,130.2,6.26,108.8,90.5,6.1,10.6
35,25,17.7,35,115,89.9,9.69,56.9,120.2,2.7,17.5
35,35,31.7,35,115,92.1,9.66,59.1,120.3,2.8,17.5
45,15,5.2,35,60,101.8,4.85,85.3,65.8,6.1,20.5
45,25,12.6,35,60,109.6,4.82,93.1,66.3,6.7,20.5
45,35,22.7,35,60,113.4,4.8,97.1,66.5,6.9,20.5
45,15,5.2,35,70,100.8,5.52,82,75.8,5.3,19.8
45,25,12.6,35,70,108.1,5.49,89.4,76.2,5.8,19.8
45,35,22.7,35,70,111.8,5.47,93.1,76.4,6,19.7
45,15,5.2,35,80,99.7,6.33,78.1,85.7,4.6,19.1
45,25,12.6,35,80,106.5,6.29,85.1,86.1,5,19.1
45,35,22.6,35,80,109.9,6.27,88.5,86.3,5.1,19.1
45,15,5.2,35,90,98.4,7.27,73.6,95.7,4,18.5
45,25,12.6,35,90,104.8,7.23,80.1,96,4.2,18.5
45,35,22.6,35,90,108,7.21,83.4,96.2,4.4,18.5
45,15,5.2,35,100,97.1,8.38,68.5,105.6,3.4,18
45,25,12.6,35,100,103,8.32,74.6,105.9,3.6,18
45,35,22.6,35,100,105.9,8.3,77.6,106.1,3.7,18
45,15,5.2,35,110,95.7,9.63,62.8,115.5,2.9,17.5
45,25,12.6,35,110,101.1,9.57,68.4,115.8,3.1,17.5
45,35,22.6,35,110,103.7,9.54,71.2,116,3.2,17.5
45,15,5.2,35,120,94.2,11.01,56.6,125.5,2.5,17.1
45,25,12.6,35,120,99.1,10.95,61.7,125.7,2.7,17
45,35,22.6,35,120,101.4,10.92,64.2,125.9,2.7,17
55,15,5.1,35,60,123.6,4.68,107.6,67.1,7.7,20.6
55,25,12.4,35,60,134.2,4.63,118.4,67.7,8.5,20.5
55,35,22.2,35,60,139.4,4.62,123.7,68,8.9,20.5
55,15,5.1,35,70,122,5.33,103.8,77,6.7,19.8
55,25,12.4,35,70,132,5.29,113.9,77.6,7.3,19.8
55,35,22.2,35,70,136.9,5.27,118.9,77.8,7.6,19.8
55,15,5.1,35,80,120.4,6.1,99.6,86.9,5.8,19.2
55,25,12.4,35,80,129.8,6.06,109.1,87.4,6.3,19.2
65,15,4.9,15,120,130,11.41,91.1,137.6,3.3,3.8
65,25,11.9,15,120,138.6,11.42,99.6,138.7,3.6,3.8
65,35,21.3,15,120,142.8,11.42,103.8,139.3,3.7,3.8
75,15,4.7,15,60,154,5.32,135.8,80.5,8.5,4.5
75,25,11.3,15,60,168.6,5.34,150.4,82.5,9.3,4.5
75,35,20.3,15,60,175.9,5.36,157.6,83.5,9.6,4.5
75,15,4.7,15,70,152,6.1,131.2,90.3,7.3,4.4
75,25,11.3,15,70,166.2,6.14,145.2,92.2,7.9,4.4
75,35,20.3,15,70,173.3,6.17,152.2,93.2,8.2,4.4
75,15,4.7,15,80,149.9,6.98,126.1,100.1,6.3,4.2
75,25,11.3,15,80,163.4,7.04,139.3,101.9,6.8,4.2
75,35,20.3,15,80,170.2,7.08,146,102.8,7,4.2
75,15,4.7,15,90,147.7,7.98,120.5,109.9,5.4,4.1
75,25,11.3,15,90,160.4,8.04,132.9,111.6,5.8,4.1
75,35,20.3,15,90,166.7,8.08,139.1,112.4,6,4.1
75,15,4.7,15,100,145.3,9.09,114.3,119.6,4.7,4
75,25,11.3,15,100,157.2,9.15,126,121.2,5,4
75,35,20.3,15,100,163.1,9.19,131.8,122,5.2,4
75,15,4.7,15,110,142.9,10.3,107.7,129.3,4.1,3.9
75,25,11.3,15,110,153.8,10.35,118.5,130.8,4.4,3.9
75,35,20.2,15,110,159.2,10.38,123.8,131.5,4.5,3.9
75,15,4.7,15,120,140.2,11.59,100.7,139,3.5,3.8
75,25,11.3,15,120,150.2,11.63,110.6,140.3,3.8,3.8
75,35,20.2,15,120,155.2,11.65,115.4,141,3.9,3.8
85,15,4.5,15,60,172.5,5.36,154.2,83,9.4,4.5
85,25,11,15,60,189.3,5.42,170.8,85.3,10.2,4.5
85,35,19.7,15,60,197.1,5.41,178.7,86.3,10.7,4.5
85,15,4.5,15,70,170.5,6.17,149.4,92.8,8.1,4.4
85,25,11,15,70,187,6.25,165.7,95,8.8,4.3
85,35,19.7,15,70,195.1,6.3,173.6,96.1,9.1,4.3
85,15,4.5,15,80,168.1,7.08,144,102.6,7,4.2
65,15,4.9,25,120,128.9,10.74,92.2,130.5,3.5,9.5
65,25,11.9,25,120,137.5,10.71,101,131.2,3.8,9.5
65,35,21.3,25,120,141.7,10.69,105.2,131.5,3.9,9.5
75,15,4.7,25,60,153.2,4.84,136.7,72.2,9.3,11.2
75,25,11.3,25,60,168.2,4.81,151.8,73.4,10.2,11.2
75,35,20.3,25,60,175.6,4.8,159.2,74,10.7,11.2
75,15,4.7,25,70,151.1,5.56,132.1,82.1,8,10.9
75,25,11.3,25,70,165.4,5.55,146.5,83.3,8.7,10.8
75,35,20.3,25,70,172.7,5.55,153.7,83.8,9.1,10.8
75,15,4.7,25,80,148.9,6.38,127.1,92,6.8,10.5
75,25,11.3,25,80,162.4,6.38,140.7,93.1,7.5,10.5
75,35,20.3,25,80,169.3,6.39,147.5,93.6,7.8,10.5
75,15,4.7,25,90,146.6,7.33,121.6,101.8,5.9,10.2
75,25,11.3,25,90,159.3,7.33,134.3,102.8,6.4,10.2
75,35,20.3,25,90,165.8,7.34,140.7,103.4,6.6,10.2
75,15,4.7,25,100,144.2,8.4,115.6,111.6,5,9.9
75,25,11.3,25,100,156.1,8.4,127.4,112.6,5.4,9.9
75,35,20.3,25,100,162.1,8.4,133.4,113.1,5.7,9.9
75,15,4.7,25,110,141.7,9.59,109,121.5,4.3,9.6
75,25,11.3,25,110,152.7,9.58,120,122.4,4.7,9.6
75,35,20.2,25,110,158.2,9.58,125.5,122.8,4.8,9.6
75,15,4.7,25,120,139.2,10.88,102,131.3,3.7,9.4
75,25,11.3,25,120,149.2,10.87,112.1,132.1,4,9.4
75,35,20.2,25,120,154.1,10.86,117.1,132.5,4.2,9.4
85,15,4.5,25,60,172,4.81,155.6,73.8,10.5,11.2
85,25,11,25,60,189.2,4.81,172.8,75.1,11.5,11.2
85,35,19.7,25,60,196.7,4.73,180.5,75.7,12.2,11.2
85,15,4.5,25,70,169.7,5.56,150.7,83.6,9,10.8
85,25,11,25,70,186.6,5.57,167.6,85,9.8,10.8
85,35,19.7,25,70,195.1,5.59,176,85.7,10.2,10.8
85,15,4.5,25,80,167.1,6.4,145.3,93.4,7.7,10.5
65,15,4.9,35,120,128.4,10.47,92.7,127.4,3.6,17.1
65,25,11.9,35,120,137,10.41,101.5,127.9,3.9,17.1
65,35,21.3,35,120,141.2,10.38,105.7,128.2,4,17.1
75,15,4.7,35,60,152.9,4.65,137,68.7,9.6,20.4
75,25,11.3,35,60,168,4.61,152.3,69.6,10.7,20.3
75,35,20.3,35,60,175.6,4.59,159.9,70,11.2,20.3
75,15,4.7,35,70,150.7,5.35,132.4,78.6,8.3,19.7
75,25,11.3,35,70,165.1,5.32,147,79.5,9.1,19.6
75,35,20.3,35,70,172.5,5.31,154.3,79.9,9.5,19.6
75,15,4.7,35,80,148.4,6.14,127.5,88.5,7.1,19
75,25,11.3,35,80,162,6.12,141.2,89.3,7.8,19
75,35,20.3,35,80,169,6.12,148.1,89.7,8.1,19
75,15,4.7,35,90,146.1,7.06,122,98.4,6.1,18.4
75,25,11.3,35,90,158.9,7.04,134.8,99.1,6.6,18.4
75,35,20.3,35,90,165.4,7.04,141.3,99.5,6.9,18.4
75,15,4.7,35,100,143.7,8.11,116,108.3,5.2,17.9
75,25,11.3,35,100,155.6,8.09,128,109,5.6,17.9
75,35,20.3,35,100,161.6,8.08,134,109.3,5.9,17.9
75,15,4.7,35,110,141.2,9.29,109.6,118.2,4.5,17.4
75,25,11.3,35,110,152.2,9.26,120.6,118.8,4.8,17.4
75,35,20.2,35,110,157.7,9.25,126.1,119.1,5,17.4
75,15,4.7,35,120,138.7,10.58,102.6,128,3.8,17
75,25,11.3,35,120,148.7,10.54,112.7,128.6,4.1,17
75,35,20.2,35,120,153.7,10.53,117.7,128.9,4.3,17
85,15,4.5,35,60,171.8,4.61,156.1,69.8,10.9,20.3
85,25,11,35,60,188.8,4.5,173.4,70.8,12.3,20.3
85,35,19.7,35,60,196.9,4.45,181.7,71.2,13,20.3
85,15,4.5,35,70,169.3,5.32,151.2,79.7,9.3,19.6
85,25,11,35,70,186.6,5.31,168.4,80.7,10.3,19.6
85,35,19.7,35,70,195.2,5.32,177,81.2,10.7,19.6
85,15,4.5,35,80,166.7,6.13,145.8,89.6,8,19
85,25,11,15,80,184,7.18,159.5,104.7,7.5,4.2
85,35,19.6,15,80,191.9,7.23,167.2,105.8,7.8,4.2
85,15,4.5,15,90,165.6,8.09,138,112.3,6,4.1
85,25,11,15,90,180.6,8.2,152.7,114.3,6.5,4.1
85,35,19.6,15,90,188.2,8.26,160,115.3,6.7,4.1
85,15,4.5,15,100,162.9,9.2,131.5,121.9,5.2,4
85,25,10.9,15,100,177,9.31,145.2,123.9,5.6,4
85,35,19.6,15,100,184.1,9.37,152.1,124.8,5.8,4
85,15,4.5,15,110,160,10.4,124.5,131.6,4.5,3.9
85,25,10.9,15,110,173,10.5,137.2,133.4,4.8,3.9
85,35,19.6,15,110,179.7,10.57,143.6,134.3,5,3.9
85,15,4.5,15,120,156.8,11.68,117,141.2,3.9,3.8
85,25,10.9,15,120,168.8,11.76,128.7,142.9,4.2,3.8
85,35,19.6,15,120,174.7,11.81,134.4,143.7,4.3,3.8
85,25,11,25,80,183.3,6.42,161.4,94.7,8.4,10.5
85,35,19.6,25,80,191.5,6.45,169.5,95.4,8.7,10.4
85,15,4.5,25,90,164.4,7.35,139.3,103.2,6.6,10.2
85,25,11,25,90,179.7,7.38,154.5,104.5,7.1,10.1
85,35,19.6,25,90,187.5,7.41,162.2,105.1,7.4,10.1
85,15,4.5,25,100,161.6,8.42,132.9,113.1,5.6,9.9
85,25,10.9,25,100,175.9,8.45,147.1,114.2,6.1,9.9
85,35,19.6,25,100,183.3,8.48,154.3,114.8,6.3,9.9
85,15,4.5,25,110,158.7,9.6,126,122.8,4.8,9.6
85,25,10.9,25,110,172,9.63,139.1,123.9,5.2,9.6
85,35,19.6,25,110,178.7,9.66,145.8,124.5,5.4,9.6
85,15,4.5,25,120,155.6,10.88,118.5,132.6,4.2,9.4
85,25,10.9,25,120,167.7,10.9,130.6,133.6,4.5,9.4
85,35,19.6,25,120,173.8,10.92,136.5,134.1,4.7,9.4
85,25,11,35,80,183.1,6.13,162.1,90.5,8.8,19
85,35,19.6,35,80,191.4,6.14,170.4,91,9.1,19
85,15,4.5,35,90,163.9,7.05,139.9,99.4,6.8,18.4
85,25,11,35,90,179.3,7.06,155.2,100.3,7.4,18.4
85,35,19.6,35,90,187.2,7.08,163,100.8,7.8,18.4
85,15,4.5,35,100,161.1,8.09,133.5,109.3,5.8,17.9
85,25,10.9,35,100,175.5,8.11,147.8,110.1,6.3,17.9
85,35,19.6,35,100,182.9,8.12,155.2,110.5,6.6,17.9
85,15,4.5,35,110,158.2,9.26,126.6,119.1,5,17.4
85,25,10.9,35,110,171.5,9.27,139.9,119.9,5.4,17.4
85,35,19.6,35,110,178.3,9.28,146.6,120.3,5.6,17.4
85,15,4.5,35,120,155.1,10.54,119.1,129,4.3,17
85,25,10.9,35,120,167.3,10.53,131.3,129.7,4.7,17
85,35,19.6,35,120,173.3,10.54,137.4,130,4.8,17
