
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  MEETING,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  192,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  MEETING Space,                          !- Name
  MEETING,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  MEETING..Face0,                         !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  MEETING,                                !- Zone Name
  MEETING Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  -12, 4, 0;                              !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  MEETING..Face1,                         !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  MEETING,                                !- Zone Name
  MEETING Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  RDC_wall3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, 11, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MEETING..Face2,                         !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  MEETING,                                !- Zone Name
  MEETING Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MEETING..Face3,                         !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  MEETING,                                !- Zone Name
  MEETING Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  -12, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  -12, 4, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  MEETING..Face3_door_0,                  !- Name
  GlassDoor,                              !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  MEETING..Face3,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -6.586, 9.414, 2,                       !- X,Y,Z Vertex 1 {m}
  -6.586, 9.414, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.414, 6.586, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.414, 6.586, 2;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MEETING..Face4,                         !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  MEETING,                                !- Zone Name
  MEETING Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 4, 3,                              !- X,Y,Z Vertex 1 {m}
  -12, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, -4, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  MEETING..Face4_door_0,                  !- Name
  GlassDoor,                              !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  MEETING..Face4,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -9.414, 1.414, 2,                       !- X,Y,Z Vertex 1 {m}
  -9.414, 1.414, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.586, -1.414, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.586, -1.414, 2;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MEETING..Face5,                         !- Name
  Roof,                                   !- Surface Type
  Generic Roof,                           !- Construction Name
  MEETING,                                !- Zone Name
  MEETING Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  -12, 4, 3;                              !- X,Y,Z Vertex 3 {m}

Zone,
  RDC,                                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1497,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RDC Space,                              !- Name
  RDC,                                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  RDC_floor0,                             !- Name
  Floor,                                  !- Surface Type
  Floor_Internal,                         !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  SS_Top,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 0,                              !- X,Y,Z Vertex 1 {m}
  37, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_floor1,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, -4, 0,                               !- X,Y,Z Vertex 4 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 5 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 6 {m}
  -4, -8, 0,                              !- X,Y,Z Vertex 7 {m}
  -4, 11, 0;                              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  RDC_roof0,                              !- Name
  Ceiling,                                !- Surface Type
  Floor_Internal,                         !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  RPLUS1_Bottom,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  37, 11, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_roof1,                              !- Name
  Roof,                                   !- Surface Type
  Generic Roof,                           !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 3,                               !- X,Y,Z Vertex 2 {m}
  4, -4, 3,                               !- X,Y,Z Vertex 3 {m}
  4, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 6 {m}
  -4, 11, 3,                              !- X,Y,Z Vertex 7 {m}
  -4, -8, 3;                              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  RDC_wall0,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  37, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  37, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 11, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall0_win_0,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall0,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 9.257, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 9.257, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 10.457, 1,                          !- X,Y,Z Vertex 3 {m}
  37, 10.457, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall0_win_1,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall0,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 7.514, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 7.514, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 8.714, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 8.714, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall0_win_2,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall0,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 5.771, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 5.771, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 6.971, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 6.971, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall0_win_3,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall0,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 4.029, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 4.029, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 5.229, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 5.229, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall0_win_4,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall0,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 2.286, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 2.286, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 3.486, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 3.486, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall0_win_5,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall0,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 0.543, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 0.543, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 1.743, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 1.743, 2.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall1,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_0,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.528, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  1.528, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  0.328, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  0.328, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_1,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.056, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  3.056, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  1.856, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  1.856, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_10,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.808, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  16.808, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  15.608, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  15.608, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_11,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.336, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  18.336, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  17.136, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  17.136, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_12,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.864, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  19.864, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  18.664, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  18.664, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_13,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.392, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  21.392, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  20.192, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  20.192, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_14,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.92, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  22.92, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  21.72, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  21.72, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_15,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.448, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  24.448, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  23.248, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  23.248, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_16,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.976, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  25.976, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  24.776, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  24.776, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_17,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.504, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  27.504, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  26.304, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  26.304, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_18,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.032, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  29.032, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  27.832, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  27.832, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_19,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.56, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  30.56, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  29.36, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  29.36, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_2,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.584, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  4.584, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  3.384, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  3.384, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_20,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.088, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  32.088, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  30.888, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  30.888, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_21,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.616, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  33.616, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  32.416, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  32.416, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_22,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.144, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  35.144, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  33.944, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  33.944, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_23,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.672, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  36.672, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  35.472, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  35.472, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_3,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.112, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  6.112, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  4.912, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  4.912, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_4,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.64, 11, 2.3,                          !- X,Y,Z Vertex 1 {m}
  7.64, 11, 1,                            !- X,Y,Z Vertex 2 {m}
  6.44, 11, 1,                            !- X,Y,Z Vertex 3 {m}
  6.44, 11, 2.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_5,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.168, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  9.168, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  7.968, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  7.968, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_6,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.696, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  10.696, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  9.496, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  9.496, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_7,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.224, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  12.224, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  11.024, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  11.024, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_8,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.752, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  13.752, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  12.552, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  12.552, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall1_win_9,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall1,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.28, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  15.28, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  14.08, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  14.08, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall2,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 2 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, 11, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall2_door_0,                       !- Name
  GlassDoor,                              !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  RDC_wall2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1, 11, 2,                              !- X,Y,Z Vertex 1 {m}
  -1, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, 11, 2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall3,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb Reversed,                      !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  MEETING..Face1,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, -4, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall4,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, -8, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall4_win_0,                        !- Name
  Window,                                 !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  RDC_wall4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4, -4.1, 2.9,                          !- X,Y,Z Vertex 1 {m}
  -4, -4.1, 0,                            !- X,Y,Z Vertex 2 {m}
  -4, -7.9, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, -7.9, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall5,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall6,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall6_win_0,                        !- Name
  Window,                                 !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  RDC_wall6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, -7.9, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.1, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall7,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  4, -4, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall7_door_0,                       !- Name
  GlassDoor,                              !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  RDC_wall7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1, -4, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0.1, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  3.9, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  3.9, -4, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall8,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall8_win_0,                        !- Name
  Window,                                 !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  RDC_wall8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4, -3.9, 2.9,                           !- X,Y,Z Vertex 1 {m}
  4, -3.9, 0,                             !- X,Y,Z Vertex 2 {m}
  4, -0.1, 0,                             !- X,Y,Z Vertex 3 {m}
  4, -0.1, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RDC_wall9,                              !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RDC,                                    !- Zone Name
  RDC Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  37, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_0,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.513, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  35.513, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  36.713, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  36.713, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_1,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.026, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  34.026, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  35.226, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  35.226, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_10,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.643, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  20.643, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  21.843, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  21.843, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_11,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.157, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  19.157, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  20.357, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  20.357, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_12,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.67, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  17.67, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  18.87, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  18.87, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_13,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.183, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  16.183, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  17.383, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  17.383, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_14,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.696, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  14.696, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  15.896, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  15.896, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_15,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.209, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  13.209, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  14.409, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  14.409, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_16,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.722, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  11.722, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  12.922, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  12.922, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_17,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.235, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  10.235, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.435, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  11.435, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_18,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.748, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  8.748, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  9.948, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  9.948, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_19,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.261, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  7.261, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  8.461, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  8.461, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_2,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.539, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  32.539, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  33.739, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  33.739, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_20,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.774, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  5.774, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  6.974, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  6.974, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_21,                       !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.287, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  4.287, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  5.487, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  5.487, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_3,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.052, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  31.052, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  32.252, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  32.252, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_4,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.565, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  29.565, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  30.765, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  30.765, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_5,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.078, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  28.078, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  29.278, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  29.278, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_6,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.591, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  26.591, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  27.791, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  27.791, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_7,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.104, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  25.104, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  26.304, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  26.304, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_8,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.617, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  23.617, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  24.817, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  24.817, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RDC_wall9_win_9,                        !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RDC_wall9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.13, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  22.13, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  23.33, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  23.33, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  RDC Thermostat,                         !- Name
  RDC,                                    !- Zone or ZoneList Name
  RDC Thermostat Schedule,                !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  RDC Thermostat Schedule,                !- Name
  RDC Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  RDC Thermostat Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  heating schedule;                       !- Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  off day (weekend) 1,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5;                                      !- Value Until Time 1

Schedule:Day:Interval,
  heating day 1,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

Schedule:Week:Daily,
  heating schedule Week Rule - Jan1-Dec31, !- Name
  off day (weekend) 1,                    !- Sunday Schedule:Day Name
  heating day 1,                          !- Monday Schedule:Day Name
  heating day 1,                          !- Tuesday Schedule:Day Name
  heating day 1,                          !- Wednesday Schedule:Day Name
  heating day 1,                          !- Thursday Schedule:Day Name
  heating day 1,                          !- Friday Schedule:Day Name
  off day (weekend) 1,                    !- Saturday Schedule:Day Name
  heating day 2,                          !- Holiday Schedule:Day Name
  heating day 3,                          !- SummerDesignDay Schedule:Day Name
  heating day 4,                          !- WinterDesignDay Schedule:Day Name
  heating day 5,                          !- CustomDay1 Schedule:Day Name
  heating day 6;                          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating schedule,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  heating day 3,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

Schedule:Day:Interval,
  heating day 4,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

Schedule:Day:Interval,
  heating day 2,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  RDC,                                    !- Zone Name
  RDC Equipment List,                     !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  RDC_Zone HVAC Baseboard Rad Conv Water, !- Name
  RDC_Zone HVAC Baseboard Rad Conv Water Design, !- Design Object
  Always On,                              !- Availability Schedule Name
  Node 16,                                !- Inlet Node Name
  Node 13,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  RDC_wall1,                              !- Surface Name 1
  0.118708333333333,                      !- Fraction of Radiant Energy to Surface 1
  RDC_roof0,                              !- Surface Name 2
  0.228376753507014,                      !- Fraction of Radiant Energy to Surface 2
  RDC_roof1,                              !- Surface Name 3
  0.051623246492986,                      !- Fraction of Radiant Energy to Surface 3
  RDC_wall0,                              !- Surface Name 4
  0.0352916666666667,                     !- Fraction of Radiant Energy to Surface 4
  RDC_floor0,                             !- Surface Name 5
  0.0285470941883768,                     !- Fraction of Radiant Energy to Surface 5
  RDC_floor1,                             !- Surface Name 6
  0.00645290581162325,                    !- Fraction of Radiant Energy to Surface 6
  RDC_wall4,                              !- Surface Name 7
  0.0128333333333333,                     !- Fraction of Radiant Energy to Surface 7
  RDC_wall3,                              !- Surface Name 8
  0.048125,                               !- Fraction of Radiant Energy to Surface 8
  RDC_wall9,                              !- Surface Name 9
  0.105875,                               !- Fraction of Radiant Energy to Surface 9
  RDC_wall7,                              !- Surface Name 10
  0.0128333333333333,                     !- Fraction of Radiant Energy to Surface 10
  RDC_wall8,                              !- Surface Name 11
  0.0128333333333333,                     !- Fraction of Radiant Energy to Surface 11
  RDC_wall5,                              !- Surface Name 12
  0.0128333333333333,                     !- Fraction of Radiant Energy to Surface 12
  RDC_wall2,                              !- Surface Name 13
  0.0128333333333333,                     !- Fraction of Radiant Energy to Surface 13
  RDC_wall6,                              !- Surface Name 14
  0.0128333333333333;                     !- Fraction of Radiant Energy to Surface 14

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  RDC_Zone HVAC Baseboard Rad Conv Water Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Schedule:Constant,
  Always On,                              !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  RDC Equipment List,                     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  RDC_Zone HVAC Baseboard Rad Conv Water, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  RDC,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RDC Zero air DSOA,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  RDC Zero air DSOA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  RPLUS1,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1221,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RPLUS1 Space,                           !- Name
  RPLUS1,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  RPLUS1_Back,                            !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RPLUS1,                                 !- Zone Name
  RPLUS1 Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  37, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  37, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_0,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.472, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  35.472, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  36.672, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  36.672, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_1,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.944, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  33.944, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  35.144, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  35.144, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_10,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.192, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  20.192, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  21.392, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  21.392, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_11,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.664, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  18.664, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  19.864, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  19.864, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_12,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.136, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  17.136, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  18.336, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  18.336, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_13,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.608, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  15.608, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  16.808, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  16.808, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_14,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.08, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  14.08, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  15.28, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  15.28, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_15,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.552, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  12.552, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  13.752, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  13.752, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_16,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.024, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  11.024, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  12.224, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  12.224, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_17,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.496, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  9.496, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  10.696, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  10.696, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_18,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.968, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  7.968, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  9.168, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  9.168, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_19,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.44, 0, 5.3,                           !- X,Y,Z Vertex 1 {m}
  6.44, 0, 4,                             !- X,Y,Z Vertex 2 {m}
  7.64, 0, 4,                             !- X,Y,Z Vertex 3 {m}
  7.64, 0, 5.3;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_2,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.416, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  32.416, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  33.616, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  33.616, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_20,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.912, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  4.912, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  6.112, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  6.112, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_21,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.384, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  3.384, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  4.584, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  4.584, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_22,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.856, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  1.856, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  3.056, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  3.056, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_23,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.328, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0.328, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  1.528, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  1.528, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_3,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.888, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  30.888, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  32.088, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  32.088, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_4,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.36, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  29.36, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  30.56, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  30.56, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_5,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.832, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  27.832, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  29.032, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  29.032, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_6,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.304, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  26.304, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  27.504, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  27.504, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_7,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.776, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  24.776, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  25.976, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  25.976, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_8,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.248, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  23.248, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  24.448, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  24.448, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Back_win_9,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Back,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.72, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  21.72, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  22.92, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  22.92, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RPLUS1_Bottom,                          !- Name
  Floor,                                  !- Surface Type
  Floor_Internal,                         !- Construction Name
  RPLUS1,                                 !- Zone Name
  RPLUS1 Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  RDC_roof0,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 11, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RPLUS1_Front,                           !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RPLUS1,                                 !- Zone Name
  RPLUS1 Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 6,                              !- X,Y,Z Vertex 1 {m}
  37, 11, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_0,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.528, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  1.528, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  0.328, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  0.328, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_1,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.056, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  3.056, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  1.856, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  1.856, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_10,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.808, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  16.808, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  15.608, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  15.608, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_11,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.336, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  18.336, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  17.136, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  17.136, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_12,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.864, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  19.864, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  18.664, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  18.664, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_13,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.392, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  21.392, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  20.192, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  20.192, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_14,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.92, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  22.92, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  21.72, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  21.72, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_15,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.448, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  24.448, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  23.248, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  23.248, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_16,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.976, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  25.976, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  24.776, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  24.776, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_17,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.504, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  27.504, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  26.304, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  26.304, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_18,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.032, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  29.032, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  27.832, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  27.832, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_19,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.56, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  30.56, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  29.36, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  29.36, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_2,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.584, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  4.584, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  3.384, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  3.384, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_20,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.088, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  32.088, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  30.888, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  30.888, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_21,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.616, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  33.616, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  32.416, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  32.416, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_22,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.144, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  35.144, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  33.944, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  33.944, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_23,                    !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.672, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  36.672, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  35.472, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  35.472, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_3,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.112, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  6.112, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  4.912, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  4.912, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_4,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.64, 11, 5.3,                          !- X,Y,Z Vertex 1 {m}
  7.64, 11, 4,                            !- X,Y,Z Vertex 2 {m}
  6.44, 11, 4,                            !- X,Y,Z Vertex 3 {m}
  6.44, 11, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_5,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.168, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  9.168, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  7.968, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  7.968, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_6,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.696, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  10.696, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  9.496, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  9.496, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_7,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.224, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  12.224, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  11.024, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  11.024, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_8,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.752, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  13.752, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  12.552, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  12.552, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Front_win_9,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Front,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.28, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  15.28, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  14.08, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  14.08, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RPLUS1_Left,                            !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RPLUS1,                                 !- Zone Name
  RPLUS1 Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Left_win_0,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Left,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.743, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 1.743, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 0.543, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 0.543, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Left_win_1,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Left,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.486, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 3.486, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 2.286, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 2.286, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Left_win_2,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Left,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.229, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 5.229, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 4.029, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 4.029, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Left_win_3,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Left,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.971, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 6.971, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 5.771, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 5.771, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Left_win_4,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Left,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.714, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 8.714, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 7.514, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 7.514, 5.3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Left_win_5,                      !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Left,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.457, 5.3,                         !- X,Y,Z Vertex 1 {m}
  0, 10.457, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9.257, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 9.257, 5.3;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RPLUS1_Right,                           !- Name
  Wall,                                   !- Surface Type
  Wall_osb,                               !- Construction Name
  RPLUS1,                                 !- Zone Name
  RPLUS1 Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  37, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  37, 11, 3,                              !- X,Y,Z Vertex 3 {m}
  37, 11, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Right_win_0,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Right,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 9.257, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 9.257, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 10.457, 4,                          !- X,Y,Z Vertex 3 {m}
  37, 10.457, 5.3;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Right_win_1,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Right,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 7.514, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 7.514, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 8.714, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 8.714, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Right_win_2,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Right,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 5.771, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 5.771, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 6.971, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 6.971, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Right_win_3,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Right,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 4.029, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 4.029, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 5.229, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 5.229, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Right_win_4,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Right,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 2.286, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 2.286, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 3.486, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 3.486, 5.3;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RPLUS1_Right_win_5,                     !- Name
  Window,                                 !- Surface Type
  Fenetre_PVC_Double,                     !- Construction Name
  RPLUS1_Right,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 0.543, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 0.543, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 1.743, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 1.743, 5.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RPLUS1_Top,                             !- Name
  Roof,                                   !- Surface Type
  Generic Roof,                           !- Construction Name
  RPLUS1,                                 !- Zone Name
  RPLUS1 Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  37, 11, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  RPLUS1 Thermostat,                      !- Name
  RPLUS1,                                 !- Zone or ZoneList Name
  RPLUS1 Thermostat Schedule,             !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  RPLUS1 Thermostat Schedule,             !- Name
  RPLUS1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  RPLUS1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  heating schedule;                       !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  RPLUS1,                                 !- Zone Name
  RPLUS1 Equipment List,                  !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  RPLUS1_Zone HVAC Baseboard Rad Conv Water 1, !- Name
  RPLUS1_Zone HVAC Baseboard Rad Conv Water 1 Design, !- Design Object
  Always On,                              !- Availability Schedule Name
  Node 17,                                !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  RPLUS1_Front,                           !- Surface Name 1
  0.148385416666667,                      !- Fraction of Radiant Energy to Surface 1
  RPLUS1_Bottom,                          !- Surface Name 2
  0.035,                                  !- Fraction of Radiant Energy to Surface 2
  RPLUS1_Right,                           !- Surface Name 3
  0.0441145833333333,                     !- Fraction of Radiant Energy to Surface 3
  RPLUS1_Back,                            !- Surface Name 4
  0.148385416666667,                      !- Fraction of Radiant Energy to Surface 4
  RPLUS1_Left,                            !- Surface Name 5
  0.0441145833333333,                     !- Fraction of Radiant Energy to Surface 5
  RPLUS1_Top,                             !- Surface Name 6
  0.28;                                   !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  RPLUS1_Zone HVAC Baseboard Rad Conv Water 1 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

ZoneHVAC:EquipmentList,
  RPLUS1 Equipment List,                  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  RPLUS1_Zone HVAC Baseboard Rad Conv Water 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  RPLUS1,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RPLUS1 Zero air DSOA,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  RPLUS1 Zero air DSOA,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  SS,                                     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1221,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SS Space,                               !- Name
  SS,                                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  SS_Back,                                !- Name
  Wall,                                   !- Surface Type
  wall_parpaing,                          !- Construction Name
  SS,                                     !- Zone Name
  SS Space,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 2 {m}
  37, 0, -3,                              !- X,Y,Z Vertex 3 {m}
  37, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SS_Bottom,                              !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  SS,                                     !- Zone Name
  SS Space,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, -3,                             !- X,Y,Z Vertex 1 {m}
  37, 0, -3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 3 {m}
  0, 11, -3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SS_Front,                               !- Name
  Wall,                                   !- Surface Type
  wall_parpaing,                          !- Construction Name
  SS,                                     !- Zone Name
  SS Space,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 0,                              !- X,Y,Z Vertex 1 {m}
  37, 11, -3,                             !- X,Y,Z Vertex 2 {m}
  0, 11, -3,                              !- X,Y,Z Vertex 3 {m}
  0, 11, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SS_Front_porte_sous_sol,                !- Name
  GlassDoor,                              !- Surface Type
  paroi murale simple vitrage,            !- Construction Name
  SS_Front,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11, 11, -1,                             !- X,Y,Z Vertex 1 {m}
  11, 11, -3,                             !- X,Y,Z Vertex 2 {m}
  10, 11, -3,                             !- X,Y,Z Vertex 3 {m}
  10, 11, -1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SS_Left,                                !- Name
  Wall,                                   !- Surface Type
  wall_parpaing,                          !- Construction Name
  SS,                                     !- Zone Name
  SS Space,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 11, -3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SS_Right,                               !- Name
  Wall,                                   !- Surface Type
  wall_parpaing,                          !- Construction Name
  SS,                                     !- Zone Name
  SS Space,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  37, 0, -3,                              !- X,Y,Z Vertex 2 {m}
  37, 11, -3,                             !- X,Y,Z Vertex 3 {m}
  37, 11, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SS_Top,                                 !- Name
  Ceiling,                                !- Surface Type
  Floor_Internal,                         !- Construction Name
  SS,                                     !- Zone Name
  SS Space,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  RDC_floor0,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  37, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  AirCavity_5cm,                          !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  1.2,                                    !- Density {kg/m3}
  1005,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AmianteCiment_20mm,                     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.35,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete_200mm,                         !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.75,                                   !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  GlassWool_Old,                          !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  18,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_20mm,                               !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Parpaing_10cm,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plaster_2cm,                            !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  air_gap_16mm,                           !- Name
  Air,                                    !- Gas Type
  0.016;                                  !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  clear_glass,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.004,                                  !- Thickness {m}
  0.75,                                   !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.8,                                    !- Visible Transmittance at Normal Incidence
  0.075,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  thick_glass_for_wall,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.02,                                   !- Thickness {m}
  0.75,                                   !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.8,                                    !- Visible Transmittance at Normal Incidence
  0.075,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Fenetre_PVC_Double,                     !- Name
  clear_glass,                            !- Layer 1
  air_gap_16mm,                           !- Layer 2
  clear_glass;                            !- Layer 3

Construction,
  Floor_Internal,                         !- Name
  Concrete_200mm;                         !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  paroi murale simple vitrage,            !- Name
  thick_glass_for_wall;                   !- Layer 1

Construction,
  Wall_osb,                               !- Name
  OSB_20mm,                               !- Layer 1
  GlassWool_Old,                          !- Layer 2
  AmianteCiment_20mm;                     !- Layer 3

Construction,
  Wall_osb Reversed,                      !- Name
  AmianteCiment_20mm,                     !- Layer 1
  GlassWool_Old,                          !- Layer 2
  OSB_20mm;                               !- Layer 3

Construction,
  wall_parpaing,                          !- Name
  Plaster_2cm,                            !- Layer 1
  Parpaing_10cm,                          !- Layer 2
  AirCavity_5cm,                          !- Layer 3
  Plaster_2cm;                            !- Layer 4

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  cooling schedule,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  50;                                     !- Hourly Value

Schedule:Day:Interval,
  heating day,                            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

Schedule:Day:Interval,
  heating day 5,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

Schedule:Day:Interval,
  heating day 6,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  5,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  5;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  off day (weekend),                      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5;                                      !- Value Until Time 1

Schedule:Week:Daily,
  heating schedule_Week 1,                !- Name
  off day (weekend),                      !- Sunday Schedule:Day Name
  heating day,                            !- Monday Schedule:Day Name
  heating day,                            !- Tuesday Schedule:Day Name
  heating day,                            !- Wednesday Schedule:Day Name
  heating day,                            !- Thursday Schedule:Day Name
  heating day,                            !- Friday Schedule:Day Name
  off day (weekend),                      !- Saturday Schedule:Day Name
  heating day,                            !- Holiday Schedule:Day Name
  heating day,                            !- SummerDesignDay Schedule:Day Name
  heating day,                            !- WinterDesignDay Schedule:Day Name
  heating day,                            !- CustomDay1 Schedule:Day Name
  heating day;                            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  CHAUFFERIE,                             !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  CHAUFFERIE Operation Schemes,           !- Plant Equipment Operation Scheme Name
  Node 6,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 5,                                 !- Plant Side Inlet Node Name
  Node 6,                                 !- Plant Side Outlet Node Name
  CHAUFFERIE Supply Branches,             !- Plant Side Branch List Name
  CHAUFFERIE Supply Connector List,       !- Plant Side Connector List Name
  Node 8,                                 !- Demand Side Inlet Node Name
  Node 9,                                 !- Demand Side Outlet Node Name
  CHAUFFERIE Demand Branches,             !- Demand Side Branch List Name
  CHAUFFERIE Demand Connector List,       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  CHAUFFERIE,                             !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  70,                                     !- Design Loop Exit Temperature {C}
  10,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  CHAUFFERIE Supply Branches,             !- Name
  CHAUFFERIE Supply Inlet Branch,         !- Branch Name 1
  CHAUFFERIE Supply Branch 1,             !- Branch Name 2
  CHAUFFERIE Supply Outlet Branch;        !- Branch Name 3

ConnectorList,
  CHAUFFERIE Supply Connector List,       !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHAUFFERIE Supply Splitter,             !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHAUFFERIE Supply Mixer;                !- Connector Name 2

Connector:Splitter,
  CHAUFFERIE Supply Splitter,             !- Name
  CHAUFFERIE Supply Inlet Branch,         !- Inlet Branch Name
  CHAUFFERIE Supply Branch 1;             !- Outlet Branch Name 1

Connector:Mixer,
  CHAUFFERIE Supply Mixer,                !- Name
  CHAUFFERIE Supply Outlet Branch,        !- Outlet Branch Name
  CHAUFFERIE Supply Branch 1;             !- Inlet Branch Name 1

Branch,
  CHAUFFERIE Supply Inlet Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHAUFFERIE Supply Inlet Pipe,           !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  CHAUFFERIE Supply Inlet Pipe Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHAUFFERIE Supply Inlet Pipe,           !- Name
  Node 5,                                 !- Inlet Node Name
  CHAUFFERIE Supply Inlet Pipe Node;      !- Outlet Node Name

Branch,
  CHAUFFERIE Supply Branch 1,             !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  HW Boiler,                              !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  Node 11,                                !- Component Outlet Node Name 1
  Pump:ConstantSpeed,                     !- Component Object Type 2
  Const Spd Pump,                         !- Component Name 2
  Node 11,                                !- Component Inlet Node Name 2
  Node 12;                                !- Component Outlet Node Name 2

Boiler:HotWater,
  HW Boiler,                              !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 7,                                 !- Boiler Water Inlet Node Name
  Node 11,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1.02,                                   !- Coefficient1 Constant
  -0.02,                                  !- Coefficient2 x
  -0.05,                                  !- Coefficient3 x**2
  -0.002,                                 !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  25,                                     !- Minimum Value of y {BasedOnField A3}
  80;                                     !- Maximum Value of y {BasedOnField A3}

Pump:ConstantSpeed,
  Const Spd Pump,                         !- Name
  Node 11,                                !- Inlet Node Name
  Node 12,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  CHAUFFERIE Supply Outlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHAUFFERIE Supply Outlet Pipe,          !- Component Name 1
  CHAUFFERIE Supply Outlet Pipe Node,     !- Component Inlet Node Name 1
  Node 6;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHAUFFERIE Supply Outlet Pipe,          !- Name
  CHAUFFERIE Supply Outlet Pipe Node,     !- Inlet Node Name
  Node 6;                                 !- Outlet Node Name

BranchList,
  CHAUFFERIE Demand Branches,             !- Name
  CHAUFFERIE Demand Inlet Branch,         !- Branch Name 1
  CHAUFFERIE Demand Branch 1,             !- Branch Name 2
  CHAUFFERIE Demand Branch 2,             !- Branch Name 3
  CHAUFFERIE Demand Bypass Branch,        !- Branch Name 4
  CHAUFFERIE Demand Outlet Branch;        !- Branch Name 5

ConnectorList,
  CHAUFFERIE Demand Connector List,       !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHAUFFERIE Demand Splitter,             !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHAUFFERIE Demand Mixer;                !- Connector Name 2

Connector:Splitter,
  CHAUFFERIE Demand Splitter,             !- Name
  CHAUFFERIE Demand Inlet Branch,         !- Inlet Branch Name
  CHAUFFERIE Demand Branch 1,             !- Outlet Branch Name 1
  CHAUFFERIE Demand Branch 2,             !- Outlet Branch Name 2
  CHAUFFERIE Demand Bypass Branch;        !- Outlet Branch Name 3

Connector:Mixer,
  CHAUFFERIE Demand Mixer,                !- Name
  CHAUFFERIE Demand Outlet Branch,        !- Outlet Branch Name
  CHAUFFERIE Demand Branch 1,             !- Inlet Branch Name 1
  CHAUFFERIE Demand Branch 2,             !- Inlet Branch Name 2
  CHAUFFERIE Demand Bypass Branch;        !- Inlet Branch Name 3

Branch,
  CHAUFFERIE Demand Inlet Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHAUFFERIE Demand Inlet Pipe,           !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  CHAUFFERIE Demand Inlet Pipe Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHAUFFERIE Demand Inlet Pipe,           !- Name
  Node 8,                                 !- Inlet Node Name
  CHAUFFERIE Demand Inlet Pipe Node;      !- Outlet Node Name

Branch,
  CHAUFFERIE Demand Branch 1,             !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Adiabatic Pipe,                         !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 16,                                !- Component Outlet Node Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 2
  RDC_Zone HVAC Baseboard Rad Conv Water, !- Component Name 2
  Node 16,                                !- Component Inlet Node Name 2
  Node 13;                                !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Adiabatic Pipe,                         !- Name
  Node 10,                                !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

Branch,
  CHAUFFERIE Demand Branch 2,             !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Adiabatic Pipe 1,                       !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 17,                                !- Component Outlet Node Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 2
  RPLUS1_Zone HVAC Baseboard Rad Conv Water 1, !- Component Name 2
  Node 17,                                !- Component Inlet Node Name 2
  Node 15;                                !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Adiabatic Pipe 1,                       !- Name
  Node 14,                                !- Inlet Node Name
  Node 17;                                !- Outlet Node Name

Branch,
  CHAUFFERIE Demand Bypass Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHAUFFERIE Demand Bypass Pipe,          !- Component Name 1
  CHAUFFERIE Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  CHAUFFERIE Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHAUFFERIE Demand Bypass Pipe,          !- Name
  CHAUFFERIE Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  CHAUFFERIE Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  CHAUFFERIE Demand Outlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHAUFFERIE Demand Outlet Pipe,          !- Component Name 1
  CHAUFFERIE Demand Outlet Pipe Node,     !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHAUFFERIE Demand Outlet Pipe,          !- Name
  CHAUFFERIE Demand Outlet Pipe Node,     !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  CHAUFFERIE Operation Schemes,           !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  CHAUFFERIE Heating Operation Scheme,    !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  CHAUFFERIE Heating Operation Scheme,    !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  CHAUFFERIE Heating Equipment List;      !- Range Equipment List Name 1

PlantEquipmentList,
  CHAUFFERIE Heating Equipment List,      !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  HW Boiler;                              !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Clermont-Ferrand.Auvergne.AP,           !- Name
  45.7869,                                !- Latitude {deg}
  3.1495,                                 !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  326;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Sizing Period Design Day 1,             !- Name
  1,                                      !- Month
  1,                                      !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                                !- Humidity Condition Type
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  31000,                                  !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:OutdoorAirReset,
  OA Temp Reset 2,                        !- Name
  Temperature,                            !- Control Variable
  70,                                     !- Setpoint at Outdoor Low Temperature {C}
  -5,                                     !- Outdoor Low Temperature {C}
  40,                                     !- Setpoint at Outdoor High Temperature {C}
  15,                                     !- Outdoor High Temperature {C}
  Node 6;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_1,      !- Name
  HW Boiler,                              !- Output:Variable or Output:Meter Index Key Name
  Boiler Inlet Temperature;               !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_2,      !- Name
  HW Boiler,                              !- Output:Variable or Output:Meter Index Key Name
  Boiler Outlet Temperature;              !- Output:Variable or Output:Meter Name

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

