
OS:Version,
  {3d310d40-2862-4bd3-bb67-d5c0c71867ae}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {10b23992-a8d6-49de-b368-7f4e91c85f55}, !- Handle
  heating schedule,                       !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  {8bb2b399-c82f-4e51-b561-77b214cc239b}, !- Default Day Schedule Name
  {1339a225-fc1f-4b17-994d-8e4612af4d60}, !- Summer Design Day Schedule Name
  {8174c502-8567-48c5-bc31-e64547b97218}, !- Winter Design Day Schedule Name
  {46beb565-c727-4364-8095-50cba8fb854f}, !- Holiday Schedule Name
  {3aa54c7a-0d04-4e62-be31-1e518b4e066d}, !- Custom Day 1 Schedule Name
  {79ac9ceb-c1d7-486d-857b-e93ef1b67458}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {8bb2b399-c82f-4e51-b561-77b214cc239b}, !- Handle
  Schedule Day 1,                         !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d8c891a-b101-4242-b4fc-f32b13fa3c88}, !- Handle
  off day (weekend),                      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f92545c-d988-41da-b8f9-595f8b4b193b}, !- Handle
  heating schedule_Week 1,                !- Name
  {10b23992-a8d6-49de-b368-7f4e91c85f55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c75a9a73-0460-405e-b626-2fda615c04e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c75a9a73-0460-405e-b626-2fda615c04e3}, !- Handle
  off day (weekend) 1,                    !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Handle
  heating day,                            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b71829cb-eefa-4f46-9027-d175f13daa43}, !- Handle
  heating schedule_Week 2,                !- Name
  {10b23992-a8d6-49de-b368-7f4e91c85f55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3074160e-874a-4b7d-a9d1-6e9f16605806}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3074160e-874a-4b7d-a9d1-6e9f16605806}, !- Handle
  heating day 1,                          !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Day,
  {46beb565-c727-4364-8095-50cba8fb854f}, !- Handle
  heating day 2,                          !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1339a225-fc1f-4b17-994d-8e4612af4d60}, !- Handle
  heating day 3,                          !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8174c502-8567-48c5-bc31-e64547b97218}, !- Handle
  heating day 4,                          !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3aa54c7a-0d04-4e62-be31-1e518b4e066d}, !- Handle
  heating day 5,                          !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79ac9ceb-c1d7-486d-857b-e93ef1b67458}, !- Handle
  heating day 6,                          !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  5;                                      !- Value Until Time 3

OS:Schedule:Week,
  {c36430d5-8dcc-49e0-ad25-1df09c694bae}, !- Handle
  heating schedule_Week 1,                !- Name
  ,                                       !- Schedule Rendering Name
  {3d8c891a-b101-4242-b4fc-f32b13fa3c88}, !- Sunday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Monday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Tuesday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Wednesday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Thursday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Friday Schedule:Day Name
  {3d8c891a-b101-4242-b4fc-f32b13fa3c88}, !- Saturday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- Holiday Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- SummerDesignDay Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- WinterDesignDay Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}, !- CustomDay1 Schedule:Day Name
  {86576188-33b9-4931-ab3b-7b0a3948091f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Constant,
  {4ea1faf2-b9b0-4a2f-ae5f-ecfa6d568d78}, !- Handle
  cooling schedule,                       !- Name
  ,                                       !- Schedule Type Limits Name
  50;                                     !- Value

OS:Schedule:Constant,
  {572e3da0-5398-4036-bb27-b6885692bb61}, !- Handle
  Always On,                              !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:WindowMaterial:Glazing,
  {ad773d35-e7a4-485f-adec-8e6f1b46a34b}, !- Handle
  thick_glass_for_wall,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.02,                                   !- Thickness {m}
  0.75,                                   !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.8,                                    !- Visible Transmittance at Normal Incidence
  0.075,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {aec22d8d-1acf-49ca-8b60-e5b47efab0db}, !- Handle
  GlassWool_Old,                          !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  18,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b2a3050e-151e-4490-80ab-1eabe9fb1aee}, !- Handle
  Concrete_200mm,                         !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.75,                                   !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {80b121d4-ddbe-4e6f-beaf-4da33d54e4ef}, !- Handle
  AirCavity_5cm,                          !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  1.2,                                    !- Density {kg/m3}
  1005,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ebfd3e10-dcc2-418e-b3c5-4082885a31b0}, !- Handle
  OSB_20mm,                               !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {b1c22e0d-aafb-4a76-82f4-7ba1962b0dd3}, !- Handle
  air_gap_16mm,                           !- Name
  Air,                                    !- Gas Type
  0.016;                                  !- Thickness {m}

OS:Material,
  {dda1d5f8-ccfe-4b0e-ac72-624124dc3184}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {b64e6bf6-7e65-4a80-820d-c48c161786bc}, !- Handle
  clear_glass,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.004,                                  !- Thickness {m}
  0.75,                                   !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.8,                                    !- Visible Transmittance at Normal Incidence
  0.075,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {f51ad255-c38f-4f5e-a425-f3bd98233552}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {3cd1f6f0-4f10-4d5b-b211-63856c4414dc}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {0546e915-e799-47c3-9921-7059ee3d3bfe}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {de413d2b-1b49-4cf2-bd57-aee95e2e1cb5}, !- Handle
  Plaster_2cm,                            !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {7aa8ae3f-647e-4e76-9474-e18830f27e9e}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {c789c18a-bfd4-44e1-958b-3ece385eed7d}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e52120a-06ee-49e3-b46f-f5f71aaf8ae2}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {6dfc7ce6-c9e2-4283-b3d3-3ca7a3eaab83}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {89010d5d-cf4b-48c1-8b9f-bfe5c536c072}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {dff1f323-b42e-48b7-b1fb-da4d13a9ae50}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c46e8df7-acdc-4a21-b811-8455b1779025}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {8b6c106d-8ab8-492b-bea5-cd5033c22a37}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {b84f194e-fb1b-4e94-a85a-6298d3853efc}, !- Handle
  AmianteCiment_20mm,                     !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.35,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ca82b7d1-836d-47d1-9a21-451fffca992d}, !- Handle
  Parpaing_10cm,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Handle
  Wall_osb,                               !- Name
  {d2906dfb-ef5f-4c22-92a0-c48eead7059c}, !- Surface Rendering Name
  {ebfd3e10-dcc2-418e-b3c5-4082885a31b0}, !- Layer 1
  {aec22d8d-1acf-49ca-8b60-e5b47efab0db}, !- Layer 2
  {b84f194e-fb1b-4e94-a85a-6298d3853efc}; !- Layer 3

OS:Construction,
  {82af9490-1133-4146-a61c-e98f935b2279}, !- Handle
  Floor_Internal,                         !- Name
  {4bf7f5c6-4e39-49bf-8076-acface491df4}, !- Surface Rendering Name
  {b2a3050e-151e-4490-80ab-1eabe9fb1aee}; !- Layer 1

OS:Construction,
  {e66f8e44-a373-4333-a127-6fb30697e1ce}, !- Handle
  Generic Double Pane,                    !- Name
  {63a7880b-0fe5-4598-bd9a-854ddeff2518}, !- Surface Rendering Name
  {7aa8ae3f-647e-4e76-9474-e18830f27e9e}, !- Layer 1
  {3cd1f6f0-4f10-4d5b-b211-63856c4414dc}, !- Layer 2
  {8b6c106d-8ab8-492b-bea5-cd5033c22a37}; !- Layer 3

OS:Construction,
  {9b0595cc-396f-410d-9f87-8ba863e3b265}, !- Handle
  Generic Interior Ceiling,               !- Name
  {a69284ab-1bc9-43f8-91fc-710717843d36}, !- Surface Rendering Name
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}, !- Layer 1
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}, !- Layer 2
  {dda1d5f8-ccfe-4b0e-ac72-624124dc3184}; !- Layer 3

OS:Construction,
  {1411b412-5b31-4619-8861-c649a86b4295}, !- Handle
  wall_parpaing,                          !- Name
  {95d95969-8d13-4f07-b7f3-2e8f5c7517f3}, !- Surface Rendering Name
  {de413d2b-1b49-4cf2-bd57-aee95e2e1cb5}, !- Layer 1
  {ca82b7d1-836d-47d1-9a21-451fffca992d}, !- Layer 2
  {80b121d4-ddbe-4e6f-beaf-4da33d54e4ef}, !- Layer 3
  {de413d2b-1b49-4cf2-bd57-aee95e2e1cb5}; !- Layer 4

OS:Construction,
  {54d6935d-375d-4be1-b0f1-aaf502596b40}, !- Handle
  Generic Interior Wall,                  !- Name
  {5d18a323-43e1-4562-8749-09df0e186d80}, !- Surface Rendering Name
  {c46e8df7-acdc-4a21-b811-8455b1779025}, !- Layer 1
  {f51ad255-c38f-4f5e-a425-f3bd98233552}, !- Layer 2
  {c46e8df7-acdc-4a21-b811-8455b1779025}; !- Layer 3

OS:Construction,
  {366df0ee-c41b-4107-901b-989ba5b8ce4c}, !- Handle
  Generic Roof,                           !- Name
  {6c62c18e-4ac4-4fb9-a4b5-5bb6a55f9ffa}, !- Surface Rendering Name
  {c789c18a-bfd4-44e1-958b-3ece385eed7d}, !- Layer 1
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Layer 2
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}, !- Layer 3
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}, !- Layer 4
  {dda1d5f8-ccfe-4b0e-ac72-624124dc3184}; !- Layer 5

OS:Construction,
  {31074f39-c210-429e-bd8e-fc754c4ec48e}, !- Handle
  Generic Underground Wall,               !- Name
  {a822c9a9-b98c-4d3a-ac06-6bb4e2350b80}, !- Surface Rendering Name
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Layer 1
  {0546e915-e799-47c3-9921-7059ee3d3bfe}, !- Layer 2
  {f51ad255-c38f-4f5e-a425-f3bd98233552}, !- Layer 3
  {c46e8df7-acdc-4a21-b811-8455b1779025}; !- Layer 4

OS:Construction:AirBoundary,
  {17e5ce84-6c27-4ad5-8642-27c36141ef56}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Handle
  paroi murale simple vitrage,            !- Name
  {72b90070-bce0-444a-881e-e87d21f7a838}, !- Surface Rendering Name
  {ad773d35-e7a4-485f-adec-8e6f1b46a34b}; !- Layer 1

OS:Construction,
  {49226c74-60fc-46a7-b3dd-b02ba5acd36c}, !- Handle
  Generic Interior Floor,                 !- Name
  {96a30540-3393-4b78-a25f-f3b86c2983f5}, !- Surface Rendering Name
  {dda1d5f8-ccfe-4b0e-ac72-624124dc3184}, !- Layer 1
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}, !- Layer 2
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}; !- Layer 3

OS:Construction,
  {14ecb57c-6ffb-4dc6-93f5-39cf54ee16ad}, !- Handle
  Generic Underground Roof,               !- Name
  {fe5f9801-f834-4806-b5ae-ad20b5642858}, !- Surface Rendering Name
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Layer 1
  {0546e915-e799-47c3-9921-7059ee3d3bfe}, !- Layer 2
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}, !- Layer 3
  {dda1d5f8-ccfe-4b0e-ac72-624124dc3184}; !- Layer 4

OS:Construction,
  {945c6081-aa8e-45ae-ade2-f34d8a7e4f7f}, !- Handle
  Generic Exposed Floor,                  !- Name
  {c14040f7-e00a-419e-b0f0-403736864cfa}, !- Surface Rendering Name
  {89010d5d-cf4b-48c1-8b9f-bfe5c536c072}, !- Layer 1
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}, !- Layer 2
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Layer 3
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}; !- Layer 4

OS:Construction,
  {7411275e-32c6-4a35-aeea-8bb03090e129}, !- Handle
  Generic Interior Door,                  !- Name
  {57b7e069-549a-4461-ac37-50343d89a417}, !- Surface Rendering Name
  {dff1f323-b42e-48b7-b1fb-da4d13a9ae50}; !- Layer 1

OS:Construction,
  {f03a48f8-e3bf-4353-a1cb-c318aa78d010}, !- Handle
  Generic Exterior Door,                  !- Name
  {a1f21582-59fc-419d-bd80-2d8c168cc972}, !- Surface Rendering Name
  {89010d5d-cf4b-48c1-8b9f-bfe5c536c072}, !- Layer 1
  {6dfc7ce6-c9e2-4283-b3d3-3ca7a3eaab83}, !- Layer 2
  {89010d5d-cf4b-48c1-8b9f-bfe5c536c072}; !- Layer 3

OS:Construction,
  {d0a673a1-e09a-4384-8156-a19e9832c24e}, !- Handle
  Generic Exterior Wall,                  !- Name
  {99baba99-a16b-452b-8fff-ac5aa4519a4d}, !- Surface Rendering Name
  {8e52120a-06ee-49e3-b46f-f5f71aaf8ae2}, !- Layer 1
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}, !- Layer 2
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Layer 3
  {f51ad255-c38f-4f5e-a425-f3bd98233552}, !- Layer 4
  {c46e8df7-acdc-4a21-b811-8455b1779025}; !- Layer 5

OS:Construction,
  {3de09bee-1cf8-4574-9a0c-58f9987d6e50}, !- Handle
  Generic Ground Slab,                    !- Name
  {6b19fe49-7f23-497e-bfaf-c8ab9e34637f}, !- Surface Rendering Name
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}, !- Layer 1
  {0546e915-e799-47c3-9921-7059ee3d3bfe}; !- Layer 2

OS:Construction,
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Handle
  Fenetre_PVC_Double,                     !- Name
  {a9b1cce2-ae0c-48fa-9d6f-d2d3937e7578}, !- Surface Rendering Name
  {b64e6bf6-7e65-4a80-820d-c48c161786bc}, !- Layer 1
  {b1c22e0d-aafb-4a76-82f4-7ba1962b0dd3}, !- Layer 2
  {b64e6bf6-7e65-4a80-820d-c48c161786bc}; !- Layer 3

OS:Construction,
  {b416a22f-6db8-48e6-8dce-5cfc98e0f807}, !- Handle
  Generic Single Pane,                    !- Name
  {a3605f5f-bc44-4a23-9ff4-014c9828900f}, !- Surface Rendering Name
  {8b6c106d-8ab8-492b-bea5-cd5033c22a37}; !- Layer 1

OS:ThermalZone,
  {37224bb4-3159-413a-89e1-6d86f24331d8}, !- Handle
  SS,                                     !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1221,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42c67b0b-9ba1-47d4-ac6b-be0a8801f706}, !- Zone Air Inlet Port List
  {143d618d-9cae-4a56-a472-31c4811e4a3a}, !- Zone Air Exhaust Port List
  {ce549398-9f10-44d6-920c-d33ba9903329}, !- Zone Air Node Name
  {3f91b70d-3b54-442d-8040-c4ff1d0d1aa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c73172a3-b3c1-48aa-9c62-e990e1d02793}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8039e4fa-555b-4188-8cc4-96faf2a86344}, !- Handle
  Node 1,                                 !- Name
  {ce549398-9f10-44d6-920c-d33ba9903329}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce549398-9f10-44d6-920c-d33ba9903329}, !- Handle
  {37224bb4-3159-413a-89e1-6d86f24331d8}, !- Source Object
  11,                                     !- Outlet Port
  {8039e4fa-555b-4188-8cc4-96faf2a86344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42c67b0b-9ba1-47d4-ac6b-be0a8801f706}, !- Handle
  {37224bb4-3159-413a-89e1-6d86f24331d8}; !- HVAC Component

OS:PortList,
  {143d618d-9cae-4a56-a472-31c4811e4a3a}, !- Handle
  {37224bb4-3159-413a-89e1-6d86f24331d8}; !- HVAC Component

OS:PortList,
  {3f91b70d-3b54-442d-8040-c4ff1d0d1aa7}, !- Handle
  {37224bb4-3159-413a-89e1-6d86f24331d8}; !- HVAC Component

OS:Sizing:Zone,
  {299a146f-7100-4762-ac7c-f254349f9344}, !- Handle
  {37224bb4-3159-413a-89e1-6d86f24331d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5b8a3ab-49ac-49a4-b3dc-f35e131e4d4a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {37224bb4-3159-413a-89e1-6d86f24331d8}; !- Thermal Zone

OS:Space,
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Handle
  SS Space,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {37224bb4-3159-413a-89e1-6d86f24331d8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3d7b54b5-3bc9-4d8e-8615-3f68baff5f2a}, !- Handle
  SS_Bottom,                              !- Name
  Floor,                                  !- Surface Type
  {3de09bee-1cf8-4574-9a0c-58f9987d6e50}, !- Construction Name
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, -3,                             !- X,Y,Z Vertex 1 {m}
  37, 0, -3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 3 {m}
  0, 11, -3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69b1586-db85-45e2-813b-78269670ede2}, !- Handle
  SS_Front,                               !- Name
  Wall,                                   !- Surface Type
  {1411b412-5b31-4619-8861-c649a86b4295}, !- Construction Name
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 0,                              !- X,Y,Z Vertex 1 {m}
  37, 11, -3,                             !- X,Y,Z Vertex 2 {m}
  0, 11, -3,                              !- X,Y,Z Vertex 3 {m}
  0, 11, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e136a98-d851-4aa7-a2bb-4429c74bc7ff}, !- Handle
  SS_Front_porte_sous_sol,                !- Name
  GlassDoor,                              !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {e69b1586-db85-45e2-813b-78269670ede2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11, 11, -1,                             !- X,Y,Z Vertex 1 {m}
  11, 11, -3,                             !- X,Y,Z Vertex 2 {m}
  10, 11, -3,                             !- X,Y,Z Vertex 3 {m}
  10, 11, -1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6860e651-25d3-443a-b9e8-4fbff34fe279}, !- Handle
  SS_Right,                               !- Name
  Wall,                                   !- Surface Type
  {1411b412-5b31-4619-8861-c649a86b4295}, !- Construction Name
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  37, 0, -3,                              !- X,Y,Z Vertex 2 {m}
  37, 11, -3,                             !- X,Y,Z Vertex 3 {m}
  37, 11, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98144d2e-2da1-4193-9fac-841c53615ff4}, !- Handle
  SS_Back,                                !- Name
  Wall,                                   !- Surface Type
  {1411b412-5b31-4619-8861-c649a86b4295}, !- Construction Name
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 2 {m}
  37, 0, -3,                              !- X,Y,Z Vertex 3 {m}
  37, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f988b5-4210-4129-a9fa-fe3f7ebafe1a}, !- Handle
  SS_Left,                                !- Name
  Wall,                                   !- Surface Type
  {1411b412-5b31-4619-8861-c649a86b4295}, !- Construction Name
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 11, -3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e02266-4359-4250-9b9e-a55d0aee683f}, !- Handle
  SS_Top,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {82af9490-1133-4146-a61c-e98f935b2279}, !- Construction Name
  {fefc7b91-508f-40a8-a3bb-a743afd761e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  37, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}, !- Handle
  RDC,                                    !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1497,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dc4b5b4-4dab-4ddb-b8d7-1a2d0b259a38}, !- Zone Air Inlet Port List
  {6223ad05-6d0b-4b20-9f81-52b6b1b264a3}, !- Zone Air Exhaust Port List
  {a96429e9-9918-4970-8dd5-cd2546e5ed71}, !- Zone Air Node Name
  {75e4c11a-b792-446a-9642-7042a6bfdc90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71c5b45e-84a7-4963-bfcd-c5dd761eff65}, !- Group Rendering Name
  {693d11a8-10ae-49fb-823d-6f51f40ec673}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6922a1a0-809d-41d5-b060-a8d7c2af83c5}, !- Handle
  Node 2,                                 !- Name
  {a96429e9-9918-4970-8dd5-cd2546e5ed71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96429e9-9918-4970-8dd5-cd2546e5ed71}, !- Handle
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}, !- Source Object
  11,                                     !- Outlet Port
  {6922a1a0-809d-41d5-b060-a8d7c2af83c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dc4b5b4-4dab-4ddb-b8d7-1a2d0b259a38}, !- Handle
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}; !- HVAC Component

OS:PortList,
  {6223ad05-6d0b-4b20-9f81-52b6b1b264a3}, !- Handle
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}; !- HVAC Component

OS:PortList,
  {75e4c11a-b792-446a-9642-7042a6bfdc90}, !- Handle
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}; !- HVAC Component

OS:Sizing:Zone,
  {83704437-d686-459f-ab24-d66601941ffa}, !- Handle
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {471228c2-72d2-4365-aed3-7d7b7557b333}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9761bf6-32fc-4d15-bcd9-6f1c01d691de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Handle
  RDC Space,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ca00d13-4b60-4c19-ada4-48cc17b7395c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {b298dda0-b056-49d5-a584-991315b89e55}, !- Handle
  RDC_wall1_win_17,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.504, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  27.504, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  26.304, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  26.304, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Handle
  RDC_wall1,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35028cd6-4b6e-40ad-8ffe-811ab0fce641}, !- Handle
  RDC_floor0,                             !- Name
  Floor,                                  !- Surface Type
  {82af9490-1133-4146-a61c-e98f935b2279}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 0,                              !- X,Y,Z Vertex 1 {m}
  37, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d10bbc-6ba6-4661-a7b2-b36450c5ef1e}, !- Handle
  RDC_floor1,                             !- Name
  Floor,                                  !- Surface Type
  {3de09bee-1cf8-4574-9a0c-58f9987d6e50}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, -4, 0,                               !- X,Y,Z Vertex 4 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 5 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 6 {m}
  -4, -8, 0,                              !- X,Y,Z Vertex 7 {m}
  -4, 11, 0;                              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {17808b91-4d44-45fc-8f89-044de6e833de}, !- Handle
  RDC_roof0,                              !- Name
  RoofCeiling,                            !- Surface Type
  {82af9490-1133-4146-a61c-e98f935b2279}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  37, 11, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24015aa-aa5b-4037-8642-7a04ba620e06}, !- Handle
  RDC_roof1,                              !- Name
  RoofCeiling,                            !- Surface Type
  {366df0ee-c41b-4107-901b-989ba5b8ce4c}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 3,                               !- X,Y,Z Vertex 2 {m}
  4, -4, 3,                               !- X,Y,Z Vertex 3 {m}
  4, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 6 {m}
  -4, 11, 3,                              !- X,Y,Z Vertex 7 {m}
  -4, -8, 3;                              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Handle
  RDC_wall0,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  37, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  37, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f967bce9-7727-47d3-aa18-f8366e869acc}, !- Handle
  RDC_wall1_win_12,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.864, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  19.864, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  18.664, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  18.664, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b3d48b-db82-459f-920f-3a42f3231ced}, !- Handle
  RDC_wall0_win_0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 9.257, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 9.257, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 10.457, 1,                          !- X,Y,Z Vertex 3 {m}
  37, 10.457, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {998b2f1d-477f-4769-ac41-4bff5f103d6d}, !- Handle
  RDC_wall0_win_1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 7.514, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 7.514, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 8.714, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 8.714, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc694574-3826-4488-bc1d-f172197949cb}, !- Handle
  RDC_wall0_win_2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 5.771, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 5.771, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 6.971, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 6.971, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e87cd28f-b20f-48e4-951d-8680b0616a58}, !- Handle
  RDC_wall0_win_3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 4.029, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 4.029, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 5.229, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 5.229, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e59f23-456f-4360-b0ba-6fdf902a4dc2}, !- Handle
  RDC_wall0_win_4,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 2.286, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 2.286, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 3.486, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 3.486, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f99fad86-f8f8-4967-8d50-f45164ab68f5}, !- Handle
  RDC_wall0_win_5,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d943b842-9707-47ee-bf02-e0d5610d9b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 0.543, 2.3,                         !- X,Y,Z Vertex 1 {m}
  37, 0.543, 1,                           !- X,Y,Z Vertex 2 {m}
  37, 1.743, 1,                           !- X,Y,Z Vertex 3 {m}
  37, 1.743, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e14b72b-ddb2-4870-b684-f0cec8414680}, !- Handle
  RDC_wall1_win_0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.528, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  1.528, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  0.328, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  0.328, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ab3b487-cd7a-46b7-85fd-91ce7bc9b5fa}, !- Handle
  RDC_wall1_win_1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.056, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  3.056, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  1.856, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  1.856, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec22c670-0363-42a5-b874-b71ee2ca3775}, !- Handle
  RDC_wall1_win_2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.584, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  4.584, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  3.384, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  3.384, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8fcb7f4-86f3-4b9e-8c93-441d68a2297c}, !- Handle
  RDC_wall1_win_3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.112, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  6.112, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  4.912, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  4.912, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adf48447-26ed-49fb-98d4-d61990ceb819}, !- Handle
  RDC_wall1_win_4,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.64, 11, 2.3,                          !- X,Y,Z Vertex 1 {m}
  7.64, 11, 1,                            !- X,Y,Z Vertex 2 {m}
  6.44, 11, 1,                            !- X,Y,Z Vertex 3 {m}
  6.44, 11, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab5bf1d9-8989-4ea8-b986-9555e29e9173}, !- Handle
  RDC_wall1_win_5,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.168, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  9.168, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  7.968, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  7.968, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53905d88-9bf9-4f79-9c79-a5f8da17f0f0}, !- Handle
  RDC_wall1_win_6,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.696, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  10.696, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  9.496, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  9.496, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac16ba76-0d7a-411e-ba40-c31db85056c0}, !- Handle
  RDC_wall1_win_7,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.224, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  12.224, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  11.024, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  11.024, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {460cc176-b234-4bf3-a20b-12094996716f}, !- Handle
  RDC_wall1_win_8,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.752, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  13.752, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  12.552, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  12.552, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91046a3a-a4e4-4871-978a-fb791e87fb8c}, !- Handle
  RDC_wall1_win_9,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.28, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  15.28, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  14.08, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  14.08, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {deb2239c-46fa-4668-bf85-7318bb4bae3f}, !- Handle
  RDC_wall1_win_10,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.808, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  16.808, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  15.608, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  15.608, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bffee1c-7938-4ecc-8799-e588ec022c45}, !- Handle
  RDC_wall1_win_11,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.336, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  18.336, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  17.136, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  17.136, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4d5c6ff-3681-4caa-a801-8e156e8b1275}, !- Handle
  RDC_wall1_win_13,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.392, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  21.392, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  20.192, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  20.192, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a08f3b7-89ba-4ac6-bcea-b17fd7e9d883}, !- Handle
  RDC_wall1_win_14,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.92, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  22.92, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  21.72, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  21.72, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f7667d2-6139-4abf-9b60-5d255e08d9d1}, !- Handle
  RDC_wall1_win_15,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.448, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  24.448, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  23.248, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  23.248, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03185d00-f146-4f8e-bc8c-7e1517e164b2}, !- Handle
  RDC_wall1_win_16,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.976, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  25.976, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  24.776, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  24.776, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11f279e7-344a-466f-81ed-532b2695d0f2}, !- Handle
  RDC_wall1_win_18,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.032, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  29.032, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  27.832, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  27.832, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d59acbbc-49c0-46e1-ac3b-2aea48f7ba78}, !- Handle
  RDC_wall1_win_19,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.56, 11, 2.3,                         !- X,Y,Z Vertex 1 {m}
  30.56, 11, 1,                           !- X,Y,Z Vertex 2 {m}
  29.36, 11, 1,                           !- X,Y,Z Vertex 3 {m}
  29.36, 11, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5f29a01-266f-4cf8-a854-15343ba63b0e}, !- Handle
  RDC_wall1_win_20,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.088, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  32.088, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  30.888, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  30.888, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39f60410-a042-4485-8043-31b26d5b2dca}, !- Handle
  RDC_wall1_win_21,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.616, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  33.616, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  32.416, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  32.416, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1d3c194-0efd-4efd-a720-33d17776e07e}, !- Handle
  RDC_wall1_win_22,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.144, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  35.144, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  33.944, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  33.944, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fdeb2da-195b-4448-bec2-c57e4eeb3189}, !- Handle
  RDC_wall1_win_23,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {da1b6b0c-5601-40d6-b175-dcc7b025bd2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.672, 11, 2.3,                        !- X,Y,Z Vertex 1 {m}
  36.672, 11, 1,                          !- X,Y,Z Vertex 2 {m}
  35.472, 11, 1,                          !- X,Y,Z Vertex 3 {m}
  35.472, 11, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9ce23f-65d7-4db8-ad39-578a5f1bddf1}, !- Handle
  RDC_wall2,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 2 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, 11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b648035-fa1b-4abb-a66d-985493b16b85}, !- Handle
  RDC_wall2_door_0,                       !- Name
  GlassDoor,                              !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {9f9ce23f-65d7-4db8-ad39-578a5f1bddf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1, 11, 2,                              !- X,Y,Z Vertex 1 {m}
  -1, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, 11, 2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2bd2e9-cabc-4a44-b53b-f6c92e3e2d73}, !- Handle
  RDC_wall3,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25540dd-6607-4091-ac8a-720b0a0925e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7104ea-d569-43be-88ff-b9694670bab1}, !- Handle
  RDC_wall4,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae7f8218-7dc8-4788-8c73-45251be4a39e}, !- Handle
  RDC_wall4_win_0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {5e7104ea-d569-43be-88ff-b9694670bab1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4, -4.1, 2.9,                          !- X,Y,Z Vertex 1 {m}
  -4, -4.1, 0,                            !- X,Y,Z Vertex 2 {m}
  -4, -7.9, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, -7.9, 2.9;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f3d049-adac-41fa-baae-72be28ededec}, !- Handle
  RDC_wall5,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed08fbf7-1709-4132-8f0e-b4377dcc651d}, !- Handle
  RDC_wall6,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93ec14c5-636e-41f3-94ac-109600350529}, !- Handle
  RDC_wall6_win_0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {ed08fbf7-1709-4132-8f0e-b4377dcc651d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, -7.9, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.1, 2.9;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65900d47-328a-4779-9b0e-88b6a589e596}, !- Handle
  RDC_wall7,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  4, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  4, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77f572d7-3d06-421d-811c-8739d7ed4ebf}, !- Handle
  RDC_wall7_door_0,                       !- Name
  GlassDoor,                              !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {65900d47-328a-4779-9b0e-88b6a589e596}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1, -4, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0.1, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  3.9, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  3.9, -4, 2.9;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fac7e47-1f47-47d9-a02c-1cbd94226ea7}, !- Handle
  RDC_wall8,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  4, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {941fd5a0-6a30-4843-8122-5f330d004e38}, !- Handle
  RDC_wall8_win_0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {8fac7e47-1f47-47d9-a02c-1cbd94226ea7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4, -3.9, 2.9,                           !- X,Y,Z Vertex 1 {m}
  4, -3.9, 0,                             !- X,Y,Z Vertex 2 {m}
  4, -0.1, 0,                             !- X,Y,Z Vertex 3 {m}
  4, -0.1, 2.9;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Handle
  RDC_wall9,                              !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {d23d29be-6a93-401f-acdf-956c995daa94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  37, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6719ab1f-9de4-4bcf-98b3-68f34f3416e2}, !- Handle
  RDC_wall9_win_0,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.513, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  35.513, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  36.713, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  36.713, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {916ffed6-3ad8-4ff6-bf8c-524962bf98ef}, !- Handle
  RDC_wall9_win_1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.026, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  34.026, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  35.226, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  35.226, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e72f70-6315-4a9b-8aaa-852f1681f9e3}, !- Handle
  RDC_wall9_win_2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.539, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  32.539, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  33.739, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  33.739, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4244f22e-0e9a-4208-9fd5-c5a9906bebcb}, !- Handle
  RDC_wall9_win_3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.052, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  31.052, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  32.252, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  32.252, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d1866a-7303-4b8b-9e7e-e4eb29f74b02}, !- Handle
  RDC_wall9_win_4,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.565, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  29.565, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  30.765, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  30.765, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {479acd4d-2c6f-4289-8fac-1cccfdad2da8}, !- Handle
  RDC_wall9_win_5,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.078, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  28.078, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  29.278, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  29.278, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8180354-b0d7-4326-af27-ba7db54997b3}, !- Handle
  RDC_wall9_win_6,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.591, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  26.591, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  27.791, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  27.791, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f35ae3-91e6-4e06-8857-22addd3428c2}, !- Handle
  RDC_wall9_win_7,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.104, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  25.104, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  26.304, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  26.304, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6be538-5c13-4e6b-8a06-80b1b60c875b}, !- Handle
  RDC_wall9_win_8,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.617, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  23.617, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  24.817, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  24.817, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0204481-044a-4367-b29d-d7e05fead7dc}, !- Handle
  RDC_wall9_win_9,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.13, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  22.13, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  23.33, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  23.33, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d11d5e69-e5cc-4628-b646-1c6251aeab71}, !- Handle
  RDC_wall9_win_10,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.643, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  20.643, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  21.843, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  21.843, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {294ed179-d0a2-47f5-bf80-619b2926f600}, !- Handle
  RDC_wall9_win_11,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.157, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  19.157, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  20.357, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  20.357, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad76f1c5-a4a3-4635-bd3b-303bd93a8622}, !- Handle
  RDC_wall9_win_12,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.67, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  17.67, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  18.87, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  18.87, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee6f313-c8a7-47ec-9814-27ea1be7f540}, !- Handle
  RDC_wall9_win_13,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.183, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  16.183, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  17.383, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  17.383, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b7c7107-d915-4768-8c81-637cf2b816b1}, !- Handle
  RDC_wall9_win_14,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.696, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  14.696, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  15.896, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  15.896, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e3fe56d-5d68-477f-ac3c-82fb9bcca20b}, !- Handle
  RDC_wall9_win_15,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.209, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  13.209, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  14.409, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  14.409, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ee97f4a-1eaa-40b7-8e5a-89d076f4932f}, !- Handle
  RDC_wall9_win_16,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.722, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  11.722, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  12.922, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  12.922, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {640045e8-2c23-431c-9c69-f0c21c4bc6bb}, !- Handle
  RDC_wall9_win_17,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.235, 0, 2.3,                         !- X,Y,Z Vertex 1 {m}
  10.235, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.435, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  11.435, 0, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e792d14-0b2c-4322-aee1-7dea66b6e74d}, !- Handle
  RDC_wall9_win_18,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.748, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  8.748, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  9.948, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  9.948, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8382d4c7-cd51-4400-9ff1-f67de1b9b935}, !- Handle
  RDC_wall9_win_19,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.261, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  7.261, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  8.461, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  8.461, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad4ec318-261c-4c37-a05a-d703aa993525}, !- Handle
  RDC_wall9_win_20,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.774, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  5.774, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  6.974, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  6.974, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b307b34d-8736-41dc-a74b-fea4420f3b1f}, !- Handle
  RDC_wall9_win_21,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {2779196e-cb52-425e-8e32-8346d90d0341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.287, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  4.287, 0, 1,                            !- X,Y,Z Vertex 2 {m}
  5.487, 0, 1,                            !- X,Y,Z Vertex 3 {m}
  5.487, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f49064d9-c525-4811-b221-978a92af5ff5}, !- Handle
  RPLUS1,                                 !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  1221,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06051753-1614-4b58-9e60-6a8abaab2bd9}, !- Zone Air Inlet Port List
  {f6ab4e8c-50d3-479c-ae6a-0ed544750434}, !- Zone Air Exhaust Port List
  {7ad5a7fc-5378-408a-882b-dafdc82f6afe}, !- Zone Air Node Name
  {fb90c718-61db-441f-bdec-8470e49fd409}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66dc0e4f-155e-4cc1-ba23-15e7d028da11}, !- Group Rendering Name
  {53fbe17d-f73d-4746-83de-33f4d1d78cc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14e0c4db-83cc-4eeb-a516-21137da13cc2}, !- Handle
  Node 3,                                 !- Name
  {7ad5a7fc-5378-408a-882b-dafdc82f6afe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ad5a7fc-5378-408a-882b-dafdc82f6afe}, !- Handle
  {f49064d9-c525-4811-b221-978a92af5ff5}, !- Source Object
  11,                                     !- Outlet Port
  {14e0c4db-83cc-4eeb-a516-21137da13cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06051753-1614-4b58-9e60-6a8abaab2bd9}, !- Handle
  {f49064d9-c525-4811-b221-978a92af5ff5}; !- HVAC Component

OS:PortList,
  {f6ab4e8c-50d3-479c-ae6a-0ed544750434}, !- Handle
  {f49064d9-c525-4811-b221-978a92af5ff5}; !- HVAC Component

OS:PortList,
  {fb90c718-61db-441f-bdec-8470e49fd409}, !- Handle
  {f49064d9-c525-4811-b221-978a92af5ff5}; !- HVAC Component

OS:Sizing:Zone,
  {4afe0562-c2b2-4190-ac10-9c04b04694c5}, !- Handle
  {f49064d9-c525-4811-b221-978a92af5ff5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8891e4b9-a818-4db1-842f-191b260b7004}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f49064d9-c525-4811-b221-978a92af5ff5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb74911d-55b7-4344-a795-ec691c43637b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Handle
  RPLUS1 Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f49064d9-c525-4811-b221-978a92af5ff5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ff8995c1-04e3-4e4d-9d4b-dc77d6f653c0}, !- Handle
  RPLUS1_Bottom,                          !- Name
  Floor,                                  !- Surface Type
  {82af9490-1133-4146-a61c-e98f935b2279}, !- Construction Name
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 11, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Handle
  RPLUS1_Front,                           !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 11, 6,                              !- X,Y,Z Vertex 1 {m}
  37, 11, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e85c89ce-1c94-4553-ba94-707aed8aee36}, !- Handle
  RPLUS1_Front_win_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.528, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  1.528, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  0.328, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  0.328, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a615a6-8c70-4007-902c-b3b3d5dfa491}, !- Handle
  RPLUS1_Front_win_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.056, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  3.056, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  1.856, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  1.856, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f25615c-67df-4b6a-b56d-9f4402af81f1}, !- Handle
  RPLUS1_Front_win_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.584, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  4.584, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  3.384, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  3.384, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65aaed0f-c18f-4a4d-a728-71a431d6b821}, !- Handle
  RPLUS1_Front_win_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.112, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  6.112, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  4.912, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  4.912, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1c2840f-8f60-400d-95f5-f77e87cd08c9}, !- Handle
  RPLUS1_Front_win_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.64, 11, 5.3,                          !- X,Y,Z Vertex 1 {m}
  7.64, 11, 4,                            !- X,Y,Z Vertex 2 {m}
  6.44, 11, 4,                            !- X,Y,Z Vertex 3 {m}
  6.44, 11, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3b767cd-f5ff-4524-a441-b773cd331e36}, !- Handle
  RPLUS1_Front_win_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.168, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  9.168, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  7.968, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  7.968, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a512d3cd-7806-4c04-89e6-b85e3e7569c6}, !- Handle
  RPLUS1_Front_win_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.696, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  10.696, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  9.496, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  9.496, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2af9013-84f5-47a2-a1ab-7a6843a80e0b}, !- Handle
  RPLUS1_Front_win_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.224, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  12.224, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  11.024, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  11.024, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {235e0fd0-2d9c-4fb9-87c0-09d43b13728c}, !- Handle
  RPLUS1_Front_win_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.752, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  13.752, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  12.552, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  12.552, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d43c72d4-0847-473f-b5ec-cfe4a2cf9a96}, !- Handle
  RPLUS1_Front_win_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.28, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  15.28, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  14.08, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  14.08, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b05ad99-2347-4778-aeb6-4aca04a113a3}, !- Handle
  RPLUS1_Front_win_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.808, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  16.808, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  15.608, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  15.608, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b76807b5-7f05-4604-a825-977938c50e7d}, !- Handle
  RPLUS1_Front_win_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.336, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  18.336, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  17.136, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  17.136, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7f22b32-f5bd-4030-bd62-8241da66b6c4}, !- Handle
  RPLUS1_Front_win_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.864, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  19.864, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  18.664, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  18.664, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a368fb54-6a03-4270-b798-01deb5582c83}, !- Handle
  RPLUS1_Front_win_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.392, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  21.392, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  20.192, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  20.192, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {326b0f0e-1f51-49b4-bbd8-f708385ea995}, !- Handle
  RPLUS1_Front_win_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.92, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  22.92, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  21.72, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  21.72, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63541f51-dd99-41a3-90d9-8b2495e72ada}, !- Handle
  RPLUS1_Front_win_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.448, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  24.448, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  23.248, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  23.248, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05cf6f70-2786-4956-95c8-f8db4781689e}, !- Handle
  RPLUS1_Front_win_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.976, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  25.976, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  24.776, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  24.776, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1566a90e-f68c-4e9d-b9de-f4153dba21f0}, !- Handle
  RPLUS1_Front_win_17,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.504, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  27.504, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  26.304, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  26.304, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20995a95-a069-44a3-93ee-ed1955191de6}, !- Handle
  RPLUS1_Front_win_18,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.032, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  29.032, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  27.832, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  27.832, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8aa0499-1516-467c-a393-b30249e2e7d1}, !- Handle
  RPLUS1_Front_win_19,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.56, 11, 5.3,                         !- X,Y,Z Vertex 1 {m}
  30.56, 11, 4,                           !- X,Y,Z Vertex 2 {m}
  29.36, 11, 4,                           !- X,Y,Z Vertex 3 {m}
  29.36, 11, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {679ea54e-0a9f-4211-b9fb-2a92723b0994}, !- Handle
  RPLUS1_Front_win_20,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.088, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  32.088, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  30.888, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  30.888, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac24bc45-2504-4be9-9a5d-0a0badf5808f}, !- Handle
  RPLUS1_Front_win_21,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.616, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  33.616, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  32.416, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  32.416, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5683d317-086d-4e48-bc7a-e2256fbc5770}, !- Handle
  RPLUS1_Front_win_22,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.144, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  35.144, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  33.944, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  33.944, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7a7f05b-7664-42f1-849c-2442e5f3abf2}, !- Handle
  RPLUS1_Front_win_23,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {d2d89c44-b87e-4035-8b9d-fa6b2d68ac79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.672, 11, 5.3,                        !- X,Y,Z Vertex 1 {m}
  36.672, 11, 4,                          !- X,Y,Z Vertex 2 {m}
  35.472, 11, 4,                          !- X,Y,Z Vertex 3 {m}
  35.472, 11, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Handle
  RPLUS1_Right,                           !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  37, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  37, 11, 3,                              !- X,Y,Z Vertex 3 {m}
  37, 11, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7f610f7-f2d4-4326-9ae8-c6c46406990a}, !- Handle
  RPLUS1_Right_win_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 9.257, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 9.257, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 10.457, 4,                          !- X,Y,Z Vertex 3 {m}
  37, 10.457, 5.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2876e7af-867c-401d-b387-d0934dcd93c5}, !- Handle
  RPLUS1_Right_win_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 7.514, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 7.514, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 8.714, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 8.714, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d1f43b4-77fe-4a1a-a2ae-b27e3ea02d0a}, !- Handle
  RPLUS1_Right_win_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 5.771, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 5.771, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 6.971, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 6.971, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {febe20a0-2ed8-431c-86ca-8de2647e7f52}, !- Handle
  RPLUS1_Right_win_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 4.029, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 4.029, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 5.229, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 5.229, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {142ae495-8570-4cde-9ae2-0aff660f2a6d}, !- Handle
  RPLUS1_Right_win_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 2.286, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 2.286, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 3.486, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 3.486, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c52d607e-c262-4ee3-b8f9-26455fc59595}, !- Handle
  RPLUS1_Right_win_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {b1a31be3-f8b5-4b3c-85c4-edcf5d4bdf90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37, 0.543, 5.3,                         !- X,Y,Z Vertex 1 {m}
  37, 0.543, 4,                           !- X,Y,Z Vertex 2 {m}
  37, 1.743, 4,                           !- X,Y,Z Vertex 3 {m}
  37, 1.743, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Handle
  RPLUS1_Back,                            !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  37, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  37, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd6b2fbd-70e1-40a8-aea2-44882b1838e0}, !- Handle
  RPLUS1_Back_win_0,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.472, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  35.472, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  36.672, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  36.672, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e75ca43-26c0-4b81-8b8b-0c0d36e98e39}, !- Handle
  RPLUS1_Back_win_1,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.944, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  33.944, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  35.144, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  35.144, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8de011b-48fa-4258-b39f-ce4fb70445cc}, !- Handle
  RPLUS1_Back_win_2,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.416, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  32.416, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  33.616, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  33.616, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41ea7980-e4ee-43ad-8b72-b0161c82b0a0}, !- Handle
  RPLUS1_Back_win_3,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.888, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  30.888, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  32.088, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  32.088, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9103cea-c4de-43d4-b32d-5bf219e39686}, !- Handle
  RPLUS1_Back_win_4,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.36, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  29.36, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  30.56, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  30.56, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78ea6a56-c45e-46ee-8bf8-9979fd7e7ea6}, !- Handle
  RPLUS1_Back_win_5,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.832, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  27.832, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  29.032, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  29.032, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {681e94e9-cab6-455d-aeb1-9b22cb19d946}, !- Handle
  RPLUS1_Back_win_6,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.304, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  26.304, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  27.504, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  27.504, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da8d76f4-09f6-4cd5-8fa1-5e052b545d48}, !- Handle
  RPLUS1_Back_win_7,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.776, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  24.776, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  25.976, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  25.976, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd3ba76a-8782-49d5-b449-b9ff77163270}, !- Handle
  RPLUS1_Back_win_8,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.248, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  23.248, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  24.448, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  24.448, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bdc393e-913d-4154-80a7-61650dfe5583}, !- Handle
  RPLUS1_Back_win_9,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.72, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  21.72, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  22.92, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  22.92, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f841c0f-b104-4e3b-8327-89df3c24abc6}, !- Handle
  RPLUS1_Back_win_10,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.192, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  20.192, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  21.392, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  21.392, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d84697d-142a-4509-81b4-994ec12849cb}, !- Handle
  RPLUS1_Back_win_11,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.664, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  18.664, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  19.864, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  19.864, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8871596b-d8ae-4a15-b235-a1f788d05782}, !- Handle
  RPLUS1_Back_win_12,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.136, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  17.136, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  18.336, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  18.336, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99116416-1dd8-44a8-8bde-a7ae3a70b36b}, !- Handle
  RPLUS1_Back_win_13,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.608, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  15.608, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  16.808, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  16.808, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0758ce4-5cc8-4b95-8621-679c31eb74eb}, !- Handle
  RPLUS1_Back_win_14,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.08, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  14.08, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  15.28, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  15.28, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42f35fb0-3a9a-4035-bc4c-111d645199fb}, !- Handle
  RPLUS1_Back_win_15,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.552, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  12.552, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  13.752, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  13.752, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c02672fe-7eed-4d1b-a235-e605ee86df4f}, !- Handle
  RPLUS1_Back_win_16,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.024, 0, 5.3,                         !- X,Y,Z Vertex 1 {m}
  11.024, 0, 4,                           !- X,Y,Z Vertex 2 {m}
  12.224, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  12.224, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2682c77-5497-4187-aee5-0d56f0bcc550}, !- Handle
  RPLUS1_Back_win_17,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.496, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  9.496, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  10.696, 0, 4,                           !- X,Y,Z Vertex 3 {m}
  10.696, 0, 5.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da2a31ab-9a34-481c-a566-dc3c4522f5a8}, !- Handle
  RPLUS1_Back_win_18,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.968, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  7.968, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  9.168, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  9.168, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5508a88a-fc4f-4f16-8e69-296e3dbf0bfc}, !- Handle
  RPLUS1_Back_win_19,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.44, 0, 5.3,                           !- X,Y,Z Vertex 1 {m}
  6.44, 0, 4,                             !- X,Y,Z Vertex 2 {m}
  7.64, 0, 4,                             !- X,Y,Z Vertex 3 {m}
  7.64, 0, 5.3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cad41c9-4b85-4fc6-a709-52aa390a20d2}, !- Handle
  RPLUS1_Back_win_20,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.912, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  4.912, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  6.112, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  6.112, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {367acced-d564-4ea8-b53e-97359f89675c}, !- Handle
  RPLUS1_Back_win_21,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.384, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  3.384, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  4.584, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  4.584, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {939cd468-9a11-491c-b7e5-0111cc7d6479}, !- Handle
  RPLUS1_Back_win_22,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.856, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  1.856, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  3.056, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  3.056, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fffb3be9-00e3-4d62-af64-bbaf146b3299}, !- Handle
  RPLUS1_Back_win_23,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {dcbe2a28-b90f-453b-ae09-a6f8002f5394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.328, 0, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0.328, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  1.528, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  1.528, 0, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Handle
  RPLUS1_Left,                            !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 11, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {074de6df-1f12-431b-a145-f1e4fd219f6d}, !- Handle
  RPLUS1_Left_win_0,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.743, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 1.743, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 0.543, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 0.543, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a525520-ae75-4a3d-ba6f-7c43a92189bb}, !- Handle
  RPLUS1_Left_win_1,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.486, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 3.486, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 2.286, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 2.286, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aba9c1e0-35ad-46e3-90db-c8d644e60a19}, !- Handle
  RPLUS1_Left_win_2,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.229, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 5.229, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 4.029, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 4.029, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23db5c9b-17a6-483b-9697-47b0efbaa67d}, !- Handle
  RPLUS1_Left_win_3,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.971, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 6.971, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 5.771, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 5.771, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f498198-79f6-471a-920e-d5124281fde8}, !- Handle
  RPLUS1_Left_win_4,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.714, 5.3,                          !- X,Y,Z Vertex 1 {m}
  0, 8.714, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 7.514, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 7.514, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0370dfb5-edf1-4e26-9a01-742aef247c10}, !- Handle
  RPLUS1_Left_win_5,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}, !- Construction Name
  {6bd71902-d555-4f0c-b29e-e8d52fe1379b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.457, 5.3,                         !- X,Y,Z Vertex 1 {m}
  0, 10.457, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9.257, 4,                            !- X,Y,Z Vertex 3 {m}
  0, 9.257, 5.3;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637948fb-1196-44f2-8072-df9225006f8c}, !- Handle
  RPLUS1_Top,                             !- Name
  RoofCeiling,                            !- Surface Type
  {366df0ee-c41b-4107-901b-989ba5b8ce4c}, !- Construction Name
  {0092dd3c-d317-47cc-9b6b-ea0b1e4ba512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  37, 11, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}, !- Handle
  MEETING,                                !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  192,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {714ecaa3-1904-44dc-ba8f-2480bec1b972}, !- Zone Air Inlet Port List
  {c48b4347-2d28-4c4d-9a75-83bc073bc109}, !- Zone Air Exhaust Port List
  {f0ac6e81-f017-4853-8aa7-e6804db11bb9}, !- Zone Air Node Name
  {bb2a4110-9958-4ac7-9080-6af13108994e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25c26b09-3f34-4fef-9261-e021ff029c04}, !- Group Rendering Name
  {6b02b598-1dc4-4ba9-a07d-3418da73389a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c046bb7-994b-47d6-be32-85c6fc3decb5}, !- Handle
  Node 4,                                 !- Name
  {f0ac6e81-f017-4853-8aa7-e6804db11bb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0ac6e81-f017-4853-8aa7-e6804db11bb9}, !- Handle
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}, !- Source Object
  11,                                     !- Outlet Port
  {4c046bb7-994b-47d6-be32-85c6fc3decb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {714ecaa3-1904-44dc-ba8f-2480bec1b972}, !- Handle
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}; !- HVAC Component

OS:PortList,
  {c48b4347-2d28-4c4d-9a75-83bc073bc109}, !- Handle
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}; !- HVAC Component

OS:PortList,
  {bb2a4110-9958-4ac7-9080-6af13108994e}, !- Handle
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}; !- HVAC Component

OS:Sizing:Zone,
  {36071c58-e2bd-4e62-aa2d-e2b3aac5e9b9}, !- Handle
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76baccd5-0c2b-406e-bf55-cfdfb3ecfc59}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {607c710a-2f83-4c13-b2bd-ea7c402a0dec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Handle
  MEETING Space,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e03d0a7-372f-4281-a27c-cf529336ca7a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {924b945a-29a1-414c-8a11-8369b6f709bf}, !- Handle
  MEETING..Face0,                         !- Name
  Floor,                                  !- Surface Type
  {3de09bee-1cf8-4574-9a0c-58f9987d6e50}, !- Construction Name
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  -12, 4, 0;                              !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {b25540dd-6607-4091-ac8a-720b0a0925e3}, !- Handle
  MEETING..Face1,                         !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c2bd2e9-cabc-4a44-b53b-f6c92e3e2d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, 11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6977c93-74dc-4a44-8ac4-6988591f07d5}, !- Handle
  MEETING..Face2,                         !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 11, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {194634f5-493f-4940-a502-3b64844bb089}, !- Handle
  MEETING..Face3,                         !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  -12, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  -12, 4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7801447-71ae-4b3d-8d50-cbbe3b0e7a48}, !- Handle
  MEETING..Face3_door_0,                  !- Name
  GlassDoor,                              !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {194634f5-493f-4940-a502-3b64844bb089}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -6.586, 9.414, 2,                       !- X,Y,Z Vertex 1 {m}
  -6.586, 9.414, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.414, 6.586, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.414, 6.586, 2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e9af68-3fd5-4123-875d-d98ef9b18243}, !- Handle
  MEETING..Face4,                         !- Name
  Wall,                                   !- Surface Type
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}, !- Construction Name
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 4, 3,                              !- X,Y,Z Vertex 1 {m}
  -12, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  -4, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  -4, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ffc12b5-8337-460d-9638-517e473da864}, !- Handle
  MEETING..Face4_door_0,                  !- Name
  GlassDoor,                              !- Sub Surface Type
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}, !- Construction Name
  {c2e9af68-3fd5-4123-875d-d98ef9b18243}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -9.414, 1.414, 2,                       !- X,Y,Z Vertex 1 {m}
  -9.414, 1.414, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.586, -1.414, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.586, -1.414, 2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be354f51-d2c2-4f38-973f-fee4e88117fc}, !- Handle
  MEETING..Face5,                         !- Name
  RoofCeiling,                            !- Surface Type
  {366df0ee-c41b-4107-901b-989ba5b8ce4c}, !- Construction Name
  {15f1e801-6c0c-4bbf-adf9-a59799cd69d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  -4, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  -12, 4, 3;                              !- X,Y,Z Vertex 3 {m}

OS:Site,
  {c3e6b202-d191-487a-9849-ab1aa4b944ce}, !- Handle
  Clermont-Ferrand.Auvergne.AP,           !- Name
  45.7869,                                !- Latitude {deg}
  3.1495,                                 !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  326,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {499c5a48-1216-497a-9232-523e8184870e}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {aca48a21-9391-4202-81d5-2e49b530d26b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {ee992102-273c-4d29-9d61-7f6b9d5589a8}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {caf4acfb-1eb5-4d27-8cd3-1963a6ad379e}; !- Handle

OS:SimulationControl,
  {09e8ce03-56b5-42bf-945a-47ba40d8f9c9}, !- Handle
  Yes;                                    !- Do Zone Sizing Calculation

OS:Sizing:Parameters,
  {a0df14ec-3a45-402f-b5fe-fa1fe32f1d25}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ec53ceaf-0257-43de-97ec-b783baf36e1f}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fae1fdef-170e-4afe-a941-ad673332b12a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a2427879-56fc-4f74-b5f5-2fe019607a25}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6f11dbac-1482-491c-b7a2-a3f452c1afc9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {5b6095f9-8d01-46d9-9d81-08445da3d39a}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Material,
  {2e7dd269-56b2-4138-8f2f-cdb33a8fbe0c}, !- Handle
  {ad773d35-e7a4-485f-adec-8e6f1b46a34b}; !- Material Name

OS:StandardsInformation:Material,
  {dc4959ef-9ac2-4d3c-9079-8dbcc1cbc7c3}, !- Handle
  {aec22d8d-1acf-49ca-8b60-e5b47efab0db}; !- Material Name

OS:StandardsInformation:Material,
  {470a3c6c-e7fc-4813-9ba5-795ce4402b84}, !- Handle
  {b2a3050e-151e-4490-80ab-1eabe9fb1aee}; !- Material Name

OS:StandardsInformation:Material,
  {70b7b434-c2a9-476a-817c-6278b8052c35}, !- Handle
  {80b121d4-ddbe-4e6f-beaf-4da33d54e4ef}; !- Material Name

OS:StandardsInformation:Material,
  {8620f983-8941-4ab1-8fb6-7cfcf22a840c}, !- Handle
  {17e8bedf-af4c-44c4-96ea-c7453fb90995}; !- Material Name

OS:StandardsInformation:Material,
  {cafcaf51-f801-497b-b473-027f4a4f5e39}, !- Handle
  {ebfd3e10-dcc2-418e-b3c5-4082885a31b0}; !- Material Name

OS:StandardsInformation:Material,
  {2ff9e2aa-306a-4725-b7f5-96f9ee4924b1}, !- Handle
  {b1c22e0d-aafb-4a76-82f4-7ba1962b0dd3}; !- Material Name

OS:StandardsInformation:Material,
  {eaecd5d8-8768-4497-ae1a-17283fd0a35c}, !- Handle
  {dda1d5f8-ccfe-4b0e-ac72-624124dc3184}; !- Material Name

OS:StandardsInformation:Material,
  {bb059978-5b7a-49f6-8ed5-ef6fb6c83b82}, !- Handle
  {b64e6bf6-7e65-4a80-820d-c48c161786bc}; !- Material Name

OS:StandardsInformation:Material,
  {a882fb4a-2fc0-4b9b-b654-896cf705fdc9}, !- Handle
  {f51ad255-c38f-4f5e-a425-f3bd98233552}; !- Material Name

OS:StandardsInformation:Material,
  {8f025552-4d21-4584-af3a-f944c0f315c2}, !- Handle
  {3cd1f6f0-4f10-4d5b-b211-63856c4414dc}; !- Material Name

OS:StandardsInformation:Material,
  {fb2d8dac-e217-4557-9a1a-9f6ba598fdb9}, !- Handle
  {0546e915-e799-47c3-9921-7059ee3d3bfe}; !- Material Name

OS:StandardsInformation:Material,
  {36458612-7f58-441d-813b-af3f681ade15}, !- Handle
  {de413d2b-1b49-4cf2-bd57-aee95e2e1cb5}; !- Material Name

OS:StandardsInformation:Material,
  {f8e4fa21-8d05-4e6b-9f15-dddf5794c9cf}, !- Handle
  {7aa8ae3f-647e-4e76-9474-e18830f27e9e}; !- Material Name

OS:StandardsInformation:Material,
  {4c943e88-d018-45b5-95f5-964683c519a8}, !- Handle
  {c789c18a-bfd4-44e1-958b-3ece385eed7d}; !- Material Name

OS:StandardsInformation:Material,
  {e27d0115-e324-46ee-bd0b-ea299fc5a22b}, !- Handle
  {56e611a0-7910-42d2-ab0b-c8e680aad9ff}; !- Material Name

OS:StandardsInformation:Material,
  {0183f691-9e26-40ad-bfa3-a4845dd5e1d5}, !- Handle
  {8e52120a-06ee-49e3-b46f-f5f71aaf8ae2}; !- Material Name

OS:StandardsInformation:Material,
  {00b99286-0c37-44a2-8150-47dfaa6943b7}, !- Handle
  {6dfc7ce6-c9e2-4283-b3d3-3ca7a3eaab83}; !- Material Name

OS:StandardsInformation:Material,
  {becc1f28-2a20-4996-95ed-00f030ed6274}, !- Handle
  {89010d5d-cf4b-48c1-8b9f-bfe5c536c072}; !- Material Name

OS:StandardsInformation:Material,
  {e855b958-d66b-4a6a-a9d2-147fa2dc7499}, !- Handle
  {dff1f323-b42e-48b7-b1fb-da4d13a9ae50}; !- Material Name

OS:StandardsInformation:Material,
  {d1ae4117-6902-4984-b4cc-402c0be52685}, !- Handle
  {8a1ad0f4-5e26-436d-bcfa-0c0f762e6c46}; !- Material Name

OS:StandardsInformation:Material,
  {0dd2db8f-0a9d-4a95-80e7-7574f94a9576}, !- Handle
  {c46e8df7-acdc-4a21-b811-8455b1779025}; !- Material Name

OS:StandardsInformation:Material,
  {2dacb910-cf47-4475-ac4f-627a1e96b9ce}, !- Handle
  {8b6c106d-8ab8-492b-bea5-cd5033c22a37}; !- Material Name

OS:StandardsInformation:Material,
  {11efb08f-0f7e-4d12-99fd-8bfc107a8848}, !- Handle
  {b84f194e-fb1b-4e94-a85a-6298d3853efc}; !- Material Name

OS:StandardsInformation:Material,
  {f9e969d6-1c79-42f2-b965-8b784f91e9f7}, !- Handle
  {ca82b7d1-836d-47d1-9a21-451fffca992d}; !- Material Name

OS:StandardsInformation:Construction,
  {7e886680-31b9-4440-8976-e57f9d42440f}, !- Handle
  {79b6e7b8-a858-4b1c-ab15-29341586d06a}; !- Construction Name

OS:StandardsInformation:Construction,
  {1687dac0-4942-413a-8ac9-f59ac104a652}, !- Handle
  {82af9490-1133-4146-a61c-e98f935b2279}; !- Construction Name

OS:StandardsInformation:Construction,
  {0829e29d-c75b-4772-8422-ab1fd6d1f547}, !- Handle
  {e66f8e44-a373-4333-a127-6fb30697e1ce}; !- Construction Name

OS:StandardsInformation:Construction,
  {5181fb84-223f-4a09-b276-f5ac039f49af}, !- Handle
  {9b0595cc-396f-410d-9f87-8ba863e3b265}; !- Construction Name

OS:StandardsInformation:Construction,
  {987b451c-c08a-4a0b-a119-f92b297fbf18}, !- Handle
  {1411b412-5b31-4619-8861-c649a86b4295}; !- Construction Name

OS:StandardsInformation:Construction,
  {44de6f0b-6cfa-447f-be07-f70c6c85d582}, !- Handle
  {54d6935d-375d-4be1-b0f1-aaf502596b40}; !- Construction Name

OS:StandardsInformation:Construction,
  {639fdd79-192d-4327-8346-7752c4bdbe2c}, !- Handle
  {366df0ee-c41b-4107-901b-989ba5b8ce4c}; !- Construction Name

OS:StandardsInformation:Construction,
  {cdd0f733-0b56-41a6-81ad-4bbbbd9510c3}, !- Handle
  {31074f39-c210-429e-bd8e-fc754c4ec48e}; !- Construction Name

OS:StandardsInformation:Construction,
  {b126e99f-941e-49cb-831f-22ae2b51730d}, !- Handle
  {17e5ce84-6c27-4ad5-8642-27c36141ef56}; !- Construction Name

OS:StandardsInformation:Construction,
  {81bacacf-bd2c-407a-adaa-004800816d75}, !- Handle
  {b957bb02-9787-4061-bcb6-ba49a868f4a5}; !- Construction Name

OS:StandardsInformation:Construction,
  {309fedb0-ba41-4d56-822e-b8093b50f1b4}, !- Handle
  {49226c74-60fc-46a7-b3dd-b02ba5acd36c}; !- Construction Name

OS:StandardsInformation:Construction,
  {15308a88-be6e-43df-9e13-d12a321a6872}, !- Handle
  {14ecb57c-6ffb-4dc6-93f5-39cf54ee16ad}; !- Construction Name

OS:StandardsInformation:Construction,
  {a22c1d5e-5c29-446b-b8db-00f6d8bab909}, !- Handle
  {945c6081-aa8e-45ae-ade2-f34d8a7e4f7f}; !- Construction Name

OS:StandardsInformation:Construction,
  {148828de-b157-43bd-bdc9-8886d0c62225}, !- Handle
  {7411275e-32c6-4a35-aeea-8bb03090e129}; !- Construction Name

OS:StandardsInformation:Construction,
  {ae864f50-ee29-44e2-b00b-e62b413ca03b}, !- Handle
  {f03a48f8-e3bf-4353-a1cb-c318aa78d010}; !- Construction Name

OS:StandardsInformation:Construction,
  {b02e881a-0354-4bee-aa96-7c170890b8b9}, !- Handle
  {d0a673a1-e09a-4384-8156-a19e9832c24e}; !- Construction Name

OS:StandardsInformation:Construction,
  {fb7831f2-62f8-44be-a7f3-960017dc71b4}, !- Handle
  {3de09bee-1cf8-4574-9a0c-58f9987d6e50}; !- Construction Name

OS:StandardsInformation:Construction,
  {6abc1bbe-24b9-482d-ac82-f1c9ac664561}, !- Handle
  {89f9e193-6900-4fc0-abe2-e72ac0dc3a5e}; !- Construction Name

OS:StandardsInformation:Construction,
  {a8411b25-dc22-42a4-8ff3-7f4d522459d8}, !- Handle
  {b416a22f-6db8-48e6-8dce-5cfc98e0f807}; !- Construction Name

OS:Rendering:Color,
  {25c26b09-3f34-4fef-9261-e021ff029c04}, !- Handle
  Rendering Color 1,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71c5b45e-84a7-4963-bfcd-c5dd761eff65}, !- Handle
  Rendering Color 2,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66dc0e4f-155e-4cc1-ba23-15e7d028da11}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c73172a3-b3c1-48aa-9c62-e990e1d02793}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {c540bb4c-7d0d-44b8-b101-069a84cb978a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {b194a43d-dfde-4d5a-ae13-d6784cc65299}; !- Handle

OS:OutputControl:ReportingTolerances,
  {d1d02055-79e7-44f3-9b2d-9a165d43d99d}; !- Handle

OS:ConvergenceLimits,
  {b602cf40-6594-4553-b3de-da0e93223f9c}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {3521ed45-dc70-4365-b36a-cd46ef9ac1ab}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {93b5099a-20ec-4403-ae56-0a7294c957e3}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {1df0b0bb-e8f5-4a06-814b-3e02fe6b635d}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {2f301f5d-4465-4b24-ac10-2867f6f60765}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0ebaa688-d38a-450d-8946-22bb59ee61c8}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {c092fd04-d302-43b8-b4b1-001918ade2c7}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {6f27f7c6-6e27-45c9-bc66-5145f307fe9c}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {eea9ab22-8778-44e7-85ce-cb618a452432}; !- Handle

OS:ScheduleTypeLimits,
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {d2906dfb-ef5f-4c22-92a0-c48eead7059c}, !- Handle
  Rendering Color 5,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bf7f5c6-4e39-49bf-8076-acface491df4}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63a7880b-0fe5-4598-bd9a-854ddeff2518}, !- Handle
  Rendering Color 7,                      !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a69284ab-1bc9-43f8-91fc-710717843d36}, !- Handle
  Rendering Color 8,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95d95969-8d13-4f07-b7f3-2e8f5c7517f3}, !- Handle
  Rendering Color 9,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d18a323-43e1-4562-8749-09df0e186d80}, !- Handle
  Rendering Color 10,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c62c18e-4ac4-4fb9-a4b5-5bb6a55f9ffa}, !- Handle
  Rendering Color 11,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a822c9a9-b98c-4d3a-ac06-6bb4e2350b80}, !- Handle
  Rendering Color 12,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {72b90070-bce0-444a-881e-e87d21f7a838}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {96a30540-3393-4b78-a25f-f3b86c2983f5}, !- Handle
  Rendering Color 14,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe5f9801-f834-4806-b5ae-ad20b5642858}, !- Handle
  Rendering Color 15,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c14040f7-e00a-419e-b0f0-403736864cfa}, !- Handle
  Rendering Color 16,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57b7e069-549a-4461-ac37-50343d89a417}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1f21582-59fc-419d-bd80-2d8c168cc972}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99baba99-a16b-452b-8fff-ac5aa4519a4d}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b19fe49-7f23-497e-bfaf-c8ab9e34637f}, !- Handle
  Rendering Color 20,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9b1cce2-ae0c-48fa-9d6f-d2d3937e7578}, !- Handle
  Rendering Color 21,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3605f5f-bc44-4a23-9ff4-014c9828900f}, !- Handle
  Rendering Color 22,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:ZoneHVAC:HighTemperatureRadiant,
  {607c710a-2f83-4c13-b2bd-ea7c402a0dec}, !- Handle
  MEETING High Temp Radiant,              !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Maximum Power Input {W}
  NaturalGas,                             !- Fuel Type
  0.9,                                    !- Combustion Efficiency
  0.7,                                    !- Fraction of Input Converted to Radiant Energy
  0,                                      !- Fraction of Input Converted to Latent Energy
  0,                                      !- Fraction of Input that Is Lost
  OperativeTemperature,                   !- Temperature Control Type
  2,                                      !- Heating Throttling Range {deltaC}
  {10b23992-a8d6-49de-b368-7f4e91c85f55}, !- Heating Setpoint Temperature Schedule Name
  0.04,                                   !- Fraction of Radiant Energy Incident on People
  ;                                       !- Radiant Surface Type

OS:Schedule:Ruleset,
  {64a2d53d-f8d4-4751-8fc4-c2fe32a06874}, !- Handle
  High Temp Radiant Setpoint,             !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  {9abcdf5a-c6f0-4f14-9bfb-4e36d3a72c56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9abcdf5a-c6f0-4f14-9bfb-4e36d3a72c56}, !- Handle
  Schedule Day 8,                         !- Name
  {bd370fbb-8288-4e8d-ac2c-02528407d1ca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:ZoneHVAC:HighTemperatureRadiant,
  {d9761bf6-32fc-4d15-bcd9-6f1c01d691de}, !- Handle
  RDC High Temp Radiant,                  !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Maximum Power Input {W}
  NaturalGas,                             !- Fuel Type
  0.9,                                    !- Combustion Efficiency
  0.7,                                    !- Fraction of Input Converted to Radiant Energy
  0,                                      !- Fraction of Input Converted to Latent Energy
  0,                                      !- Fraction of Input that Is Lost
  OperativeTemperature,                   !- Temperature Control Type
  2,                                      !- Heating Throttling Range {deltaC}
  {10b23992-a8d6-49de-b368-7f4e91c85f55}, !- Heating Setpoint Temperature Schedule Name
  0.04,                                   !- Fraction of Radiant Energy Incident on People
  ;                                       !- Radiant Surface Type

OS:ZoneHVAC:HighTemperatureRadiant,
  {eb74911d-55b7-4344-a795-ec691c43637b}, !- Handle
  RPLUS1 High Temp Radiant,               !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Maximum Power Input {W}
  NaturalGas,                             !- Fuel Type
  0.9,                                    !- Combustion Efficiency
  0.7,                                    !- Fraction of Input Converted to Radiant Energy
  0,                                      !- Fraction of Input Converted to Latent Energy
  0,                                      !- Fraction of Input that Is Lost
  OperativeTemperature,                   !- Temperature Control Type
  2,                                      !- Heating Throttling Range {deltaC}
  {10b23992-a8d6-49de-b368-7f4e91c85f55}, !- Heating Setpoint Temperature Schedule Name
  0.04,                                   !- Fraction of Radiant Energy Incident on People
  ;                                       !- Radiant Surface Type

OS:ThermostatSetpoint:DualSetpoint,
  {6b02b598-1dc4-4ba9-a07d-3418da73389a}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {10b23992-a8d6-49de-b368-7f4e91c85f55}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {693d11a8-10ae-49fb-823d-6f51f40ec673}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {10b23992-a8d6-49de-b368-7f4e91c85f55}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53fbe17d-f73d-4746-83de-33f4d1d78cc9}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {10b23992-a8d6-49de-b368-7f4e91c85f55}; !- Heating Setpoint Temperature Schedule Name

OS:SizingPeriod:DesignDay,
  {d3063786-16e5-4ecc-95a4-7809b86c4a07}, !- Handle
  Sizing Period Design Day 1,             !- Name
  -5,                                     !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                                       !- Barometric Pressure {Pa}
  ,                                       !- Wind Speed {m/s}
  ,                                       !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  ,                                       !- Day of Month
  ,                                       !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  ,                                       !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ;                                       !- Dry-Bulb Temperature Range Modifier Type

OS:Output:Variable,
  {839e8ba2-db8f-4b28-8b64-fe95e8250b9e}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ae4f8da-012f-4e60-a605-027e6fa29e06}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7de49f00-bdfe-4450-afff-59653b60d347}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a74baaf8-d3e1-4485-a834-b70c5a5d1616}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9ffeb102-9b9f-4b31-9485-5582bff546b9}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Radiant HVAC Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c50a4cdc-8762-4a8d-9cce-7cee45c6b52f}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d3063f58-b55e-4b1d-a529-c5eb0506c78c}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Radiant HVAC Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

