id_test,id_borehole,equipement,profondeur_sonde,duree_test,temp_terrain,cond_therm,rb_sonde,cp_chaleur_specif,litho_dominante,commentaire,longitude,latitude
1310,BSS004MHJF,Double U,150.0,69.0,13.5,2.62,0.071,2.3,,,-1.03179,47.46441
692,BSS004BAME,Double U,100.0,65.0,13.0,1.96,0.07,2.3,,,5.87129,45.63792
107,BSS003BSHQ,Double U,190.0,96.0,18.0,2.14,0.064,2.4,,,7.435755,43.749388
498,BSS003OACA,Double U,140.0,68.0,12.15,2.87,0.0723,2.2,,,5.03742,49.671242
37,BSS003DRQA,Double U,100.0,,14.3,1.8,,,,,1.09372554,43.20799339
1066,BSS004FYYG,Double U,175.0,72.0,13.55,2.26,0.0666,2.257,,,2.5173,49.29807
628,BSS004CFTD,Double U,150.0,72.0,14.63,2.365,0.0848,2.213,,,5.77261,43.93897
1192,BSS004KMLB,Double U,200.0,91.0,13.56,2.3,0.1515,2.2,,,6.83714,47.46858
1008,BSS004JUGQ,Double U,150.0,72.0,13.78,2.46,0.079,2.28,,,-0.12073,43.18571
834,BSS004HCAD,Double U,130.0,69.0,12.87,2.6,0.062,2.4,,,6.23664,46.18981
1065,BSS004HAPQ,Double U,144.0,94.0,15.03,1.85,0.063,2.26,,,2.33795,48.79613
1320,BSS004MGKV,Double U,152.0,48.0,12.2,2.53,0.091,2.25,,,1.08919,49.37022
623,BSS004AXME,Double U,135.0,48.0,16.22,2.15,0.071,2.33,,,1.43467,43.65425
249,BSS003NXDI,Double U,110.0,90.0,11.05,1.69,0.086,2.53,,,4.05974,45.0965
857,BSS003PQOC,Double U,150.0,47.0,16.9,2.1,0.12,,,,1.43481,43.61249
244,BSS003NVGW,Double U,100.0,71.0,15.0,1.9,0.08,2.51,,,4.848459,46.792688
295,BSS003OAMK,Double U,140.0,70.0,14.3,2.0,0.082,2.5,,,5.704804,45.202731
321,BSS003OBZQ,Double U,100.0,68.0,11.3,3.08,0.1,2.2,,,4.757416,50.105588
707,BSS004GFPG,Double U,100.0,72.0,13.7,3.12,0.1,2.3,,,-3.43652,48.40717
85,BSS003BQIW,Double U,99.5,144.0,17.3,2.61,0.072,2.2,,,4.870977,43.939483
452,BSS003IAKO,Double U,140.0,,13.93,2.29,0.1206,2.47,,,-1.32921,47.134412
407,BSS003VJLM,Double U,150.0,68.0,14.2,3.26,0.1,2.16,,,2.29814,44.45936
56,01398X0132,Double U,99.0,144.0,11.8,3.14,0.093,2.3,,,6.815664,49.154275
1011,BSS004JZAQ,Double U,130.0,72.0,16.95,2.208,0.0825,2.158,,,4.37244,43.81302
953,BSS004HZKR,Double U,180.0,72.0,13.7,2.71,0.104,2.31,,,1.07957,48.6914
375,BSS003MEDI,Double U,200.0,73.0,14.51,4.21,0.11,2.21,,,2.42414,46.79478
1259,BSS004KQQC,Double U,150.0,58.0,12.18,2.79,0.099,,,,3.62182,44.384563
684,BSS004GNRS,Double U,150.0,48.0,15.86,2.55,0.092,2.52,,,2.36271,43.49648
622,BSS003PYGC,Double U,100.0,71.0,14.1,2.67,0.082,2.31,,,-0.77006,46.45754
87,BSS003BQNM,Double U,200.0,96.0,14.9,1.7,0.061,2.4,,,2.349764,48.620024
1329,BSS004NEVF,Double U,196.0,64.0,15.89,1.37,0.06,2.2,,,3.1136,45.77226
395,BSS003OESG,Double U,198.0,73.0,13.7,2.49,0.083,2.25,,,-0.88947,47.52005
1185,BSS004LBNM,Double U,150.0,70.0,19.45,2.1,0.095,2.51,,,2.86574,42.69009
766,BSS004HNZL,Double U,112.0,69.0,16.8,2.32,0.071,2.2,,,4.14801,43.75292
711,BSS004GNPA,Double U,150.0,72.0,15.85,2.45,0.043,1.75,,,4.95373,44.90217
1352,BSS004KYDW,Double U,120.0,72.0,13.97,2.25,0.07,2.17,,,6.21663,46.19215
254,BSS003NXOC,Double U,100.0,91.0,13.1,2.82,0.086,2.29,,,5.882847,47.106505
260,BSS003NYJQ,Double U,100.0,72.0,5.26,22.1,0.082,2.15,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",6.977743,45.444383
734,BSS004HBAF,Double U,150.0,54.0,12.78,6.61,0.11,2.15,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",6.6279,45.94246
886,BSS004JYRW,Double U,120.0,67.0,14.1,2.72,0.085,2.25,,,6.04936,47.26497
1071,BSS004DPMF,Double U,200.0,72.0,19.05,2.05,0.09,2.05,,,2.9,42.68444
1260,BSS004KRGT,Double U,150.0,71.0,16.12,2.8,0.096,2.42,,,2.120827,43.916644
870,BSS004DGFE,Double U,200.0,65.0,16.3,2.68,0.077,,,,1.4168,43.66938
741,BSS004HSPB,Double U,150.0,72.0,14.44,1.946,0.1241,2.213,,,6.85471,47.64287
21,BSS002PZRJ,Double U,100.0,27.0,14.8,1.71,0.122,2.1,,,0.833846,43.381828
1219,BSS004KUGE,Double U,189.0,48.0,15.47,2.57,0.105,2.19,,,0.12626,45.66585
950,BSS004JRGH,Double U,146.0,72.0,15.82,2.87,0.09,2.25,,,4.91421,44.87498
1021,BSS004KBWJ,Double U,185.0,71.0,14.2,5.8,0.142,2.4,,,-1.87923,47.28649
735,BSS004HCRB,Double U,175.0,84.0,14.17,1.91,,,,,2.1784797,48.9570581
593,BSS003QHIG,Double U,125.0,70.0,13.72,2.59,0.13,2.2,,,4.36277,44.32766
348,BSS003AQEA,Double U,100.0,72.0,16.4,2.25,0.086,2.5,,,4.88894,43.98747
780,BSS004GLBF,Double U,200.0,72.0,13.7,2.43,0.125,2.4,,,-1.756838,47.297359
1195,BSS004KZEE,Double U,200.0,68.0,,,,2.2,,,3.94118,49.0804
241,BSS003NULI,Double U,100.0,72.0,13.7,2.61,0.084,2.25,,,5.927011,46.018974
1253,BSS004LQSA,Double U,150.0,79.0,14.33,5.83,0.103,2.29,,,2.64437,48.84747
1133,BSS004KTTR,Double U,151.0,72.0,16.76,2.131,0.0922,2.24,,,3.86933685,43.64998286
284,BSS003OCZQ,Double U,130.0,60.0,16.3,2.1,0.08,,,,1.41316,43.52785
68,10915X0385,Double U,99.1,120.0,17.7,2.05,0.082,2.3,,,2.899466,42.699684
620,BSS003GRZY,Double U,141.0,66.0,14.4,2.3,0.07,,,,0.11839,43.19727
683,BSS004GNNB,Double U,150.0,47.0,16.2,2.18,0.073,2.31,,,2.26274,43.53139
1116,BSS004JXJV,Double U,200.0,72.0,13.68,2.91,0.112,2.3,,,-0.60071,47.3217
584,BSS004BBNT,Double U,200.0,72.0,15.48,6.95,0.081,1.97,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",2.326737,48.9063
781,BSS004GLTD,Double U,200.0,69.0,16.0,2.41,0.103,2.38,,,5.09372,45.66234
1212,BSS004KVNY,Double U,150.0,72.0,14.82,4.32,0.095,2.17,,,2.39299661,44.01399293
1193,BSS004KBSF,Double U,200.0,70.0,13.13,3.382,0.0667,2.25,,,-0.75268,48.0881
388,BSS003ODHU,Double U,100.0,70.0,12.8,3.79,0.082,2.24,,,5.502606,47.071048
726,BSS004GTFL,Double U,150.0,71.0,17.05,2.17,0.043,1.75,,,4.27827,46.43746
858,BSS003PHYG,Double U,147.0,48.0,15.75,1.96,0.12,,,,1.44884,43.43434
364,BSS003HWPI,Double U,150.0,70.0,16.3,1.97,0.102,2.36,,,1.39356,43.55914
772,BSS003OKRQ,Double U,100.0,43.0,13.4,3.19,0.071,2.4,,,-3.00921,47.77798
1268,BSS004LNXN,Double U,150.0,68.0,15.5,2.61,0.084,2.52,,,4.79584,45.73702
265,BSS003NZCC,Double U,96.0,90.0,17.6,1.91,0.079,2.1,,,3.284861,43.265485
226,BSS003RYSO,Double U,150.0,51.0,12.01,2.97,0.072,2.5,,,3.33688,44.85196
23,BSS003QMQO,Double U,90.0,100.0,13.1,1.54,0.105,2.14,,,3.17551,50.723932
762,BSS004DACD,Double U,160.0,68.0,16.6,2.0,0.086,2.31,,,1.37458,43.77326
1001,BSS004GABL,Double U,68.0,71.0,12.3,1.7,0.108,2.34,,,3.105923,50.571601
1287,BSS004MCSW,Double U,110.0,70.0,14.35,3.21,0.097,2.55,,,-0.89161,46.95444
881,BSS004BDAH,Double U,200.0,73.0,13.2,1.78,0.077,1.9,,,-1.26122,44.03271
92,BSS003BRFY,Double U,98.0,168.0,13.5,2.34,0.089,2.3,,,6.160675,49.359337
717,BSS004DLZM,Double U,110.0,64.0,13.27,1.76,0.093,2.35,,,2.23436,47.8775
1196,BSS004KZEE,Double U,200.0,68.0,13.38,1.01,0.0955,,,,3.94118,49.0804
573,BSS003MEQW,Double U,125.0,73.0,13.47,2.0,0.0982,2.3,,,-1.18662,47.28453
258,BSS003ERJM,Double U,160.0,73.0,9.45,4.68,0.117,2.2,,,6.4224,45.93978
1252,BSS004JCBB,Double U,50.0,74.0,14.92,2.53,0.083,2.2,,,0.31457,46.54669
1161,BSS004KJSD,Double U,200.0,75.0,14.0,3.13,0.15,2.4,,,-2.58409,47.51799
698,BSS004CQGT,Double U,100.0,72.0,12.8,5.0,0.058,2.9,,,-1.63332,49.27815
1029,BSS004DMTM,Double U,199.0,64.0,12.91,1.86,0.07,2.01,,,2.26956,49.1314
1145,BSS003DWTI,Double U,151.0,72.0,15.9,2.13,0.07,2.3,,,3.7147,43.49604
630,BSS004CRRK,Double U,150.0,68.0,16.2,2.05,0.068,2.31,,,-0.68806,44.82176
1026,BSS004BAAR,Double U,186.0,68.0,17.2,1.31,0.062,2.26,,,3.1418,45.76081
1272,BSS004LYWZ,Double U,120.0,69.0,11.5,3.01,0.088,2.25,,,3.46517,44.52856
1051,BSS004KESY,Double U,197.0,69.0,13.7,2.56,0.078,2.3,,,6.06424,45.92158
1038,BSS004JZBC,Double U,150.0,72.0,16.7,2.464,0.1057,2.243,,,4.07507993,44.13314276
1003,BSS004HEBW,Double U,100.0,76.0,11.98,2.98,0.096,2.37,,,6.10234,45.92631
126,06706X0073,Double U,150.0,86.0,18.1,1.46,0.072,2.1,,,3.335399,45.921767
1014,BSS004HTTA,Double U,100.0,69.0,15.0,2.37,0.083,2.3,,,1.4989,44.31314
408,BSS003WARE,Double U,150.0,68.0,16.4,2.29,0.097,2.21,,,2.45578,44.47729
872,BSS004BHYJ,Double U,100.0,71.0,12.54,1.78,0.068,1.65,,,3.27423,50.3498
1257,BSS004KGDA,Double U,150.0,68.0,16.44,2.06,0.086,2.49,,,1.42867,43.58835
287,BSS003ODOG,Double U,148.0,60.0,16.9,2.1,0.085,,,,1.37372,43.77399
412,BSS003ZJWW,Double U,186.0,74.0,12.3,2.76,0.071,2.25,,,6.1198,45.94211
1054,BSS004KHCF,Double U,197.0,72.0,15.02,6.06,0.105,2.25,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",2.31085,48.65906
401,BSS003OLGA,Double U,100.0,70.0,12.7,2.82,0.08,2.25,,,1.633512,43.047274
343,09907X0538,Double U,150.0,240.0,17.5,2.01,0.074,2.28,,,3.83540827,43.62366723
1064,BSS003TOVY,Double U,125.0,46.0,16.5,2.1,0.075,,,,2.13527,43.92964
291,BSS003NYZY,Double U,90.0,92.0,17.6,1.69,0.142,2.1,,,3.28499,43.264493
957,BSS004HZCF,Double U,150.0,68.0,16.0,3.57,0.069,2.29,,,2.17537,43.9548
1285,BSS004LSQT,Double U,140.0,69.0,12.34,2.6,0.108,2.17,,,6.00102,47.25236
1069,BSS004JTAC,Double U,130.0,68.0,12.28,1.803,0.0791,2.304,,,2.60343482,50.47103692
174,BSS002PUMW,Double U,95.0,66.0,12.89,1.75,0.052,2.49,,,4.77085,46.00914
509,BSS003ELUC,Double U,142.0,68.0,13.6,1.62,0.0974,2.2,,,2.826869,48.854274
1119,BSS004KBEE,Double U,153.0,68.0,17.2,5.04,0.094,2.19,,,7.479617,43.76159
851,BSS004HBZE,Double U,150.0,48.0,13.19,3.59,0.083,,,,0.80428,43.01377
783,BSS004GNMZ,Double U,150.0,46.0,15.78,2.16,0.057,2.29,,,2.14089,43.48486
101,BSS003BSAS,Double U,99.6,144.0,16.1,2.49,0.122,2.3,,,4.785927,43.97767
322,BSS003OCMC,Double U,150.0,70.0,17.85,2.69,0.085,2.25,,,7.426319,43.739311
1221,BSS004KMZC,Double U,187.0,72.0,14.05,4.07,0.09,2.28,,,-0.694111,47.469169
669,BSS004BGHQ,Double U,64.0,69.0,12.38,12.15,0.09,2.3,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",5.3405,45.36012
1039,BSS004JZKD,Double U,110.0,68.0,16.7,2.719,0.1107,2.212,,,3.99964,43.64996
325,BSS004BKUX,Double U,113.0,134.0,12.8,1.61,0.1,2.25,,,2.399363,49.386584
266,BSS003NZDQ,Double U,100.0,92.0,13.6,3.18,0.123,2.2,,,4.418734,45.463386
133,BSS003BZLU,Double U,99.0,71.0,14.49,1.8,0.047,2.1,,,2.304655,48.752973
856,BSS003COGK,Double U,122.0,40.0,14.4,2.3,0.1,,,,0.04684,43.22648
776,BSS004ENYK,Double U,198.0,72.0,16.85,2.18,0.068,2.31,,,1.74792,43.7245
1317,BSS004LUFX,Double U,180.0,48.0,16.01,2.33,0.083,2.39,,,2.15661,43.93227
39,BSS003DRUW,Double U,100.0,,15.4,2.2,,,,,0.463583,44.861683
1194,BSS004KRPD,Double U,95.0,72.0,13.94,2.24,0.095,2.2,,,0.36187,46.61131
646,BSS004DMBP,Double U,166.0,66.0,14.57,3.79,0.085,2.3,,,-0.60034,47.45837
95,BSS002PVCF,Double U,207.0,132.0,17.2,2.05,0.058,2.1,,,1.384505,43.619528
701,BSS004GEUC,Double U,100.0,68.0,14.56,2.08,0.065,2.11,,,1.34568,47.07994
691,BSS004AUAM,Double U,115.0,70.0,14.05,2.72,0.07,2.3,,,5.02686,46.0011
499,BSS003LXMA,Double U,150.0,71.0,11.9,2.25,0.1163,2.2,,,7.758929,48.830564
1265,BSS004LGPH,Double U,193.0,75.0,16.56,2.65,0.121,2.2,,,-1.22026,46.15593
1177,BSS004KVPR,Double U,200.0,72.0,14.92,2.78,0.086,2.48,,,-2.08903,47.39897
537,BSS004CZNT,Double U,100.0,90.0,13.7,3.0,0.076,2.25,,,6.045064,47.255526
1020,BSS004KBEU,Double U,150.0,72.0,12.15,3.3,0.12,2.25,,,5.6517,46.26297
1308,BSS004KWMX,Double U,188.0,64.0,16.97,1.8,0.072,2.37,,,-0.42916,44.885462
1203,BSS004LCAE,Double U,150.0,72.0,13.79,6.98,0.101,2.2,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",4.73397,46.55763
876,BSS004JQZX,Double U,160.0,69.0,16.95,2.43,0.059,2.17,,,5.0495,44.03503
370,BSS003JIXM,Double U,130.0,73.0,15.9,2.01,0.077,2.46,,,-0.62216,44.83569
250,BSS003NXEW,Double U,160.0,90.0,12.2,3.06,0.082,2.2,,,4.805872,50.102448
1181,BSS004KYAK,Double U,150.0,69.0,13.0,2.54,0.108,1.57,,,6.15819,45.97761
180,BSS003DPYK,Double U,150.0,25.0,14.26,1.92,0.08,2.4,,,2.238651,48.777242
642,BSS004FZUE,Double U,146.0,71.0,14.5,1.79,0.076,2.26,,,2.74841,48.86128
167,BSS003UCBE,Double U,100.0,65.0,15.7,1.71,0.073,2.5,,,3.37784192,45.82534014
228,BSS003EXQO,Double U,200.0,51.0,16.1,2.0,0.079,2.5,,,1.52477,43.31241
768,BSS003ZBPM,Double U,150.0,72.0,13.9,3.09,0.1179,2.7,,,-1.42161,47.12485
1222,BSS004KTDN,Double U,150.0,70.0,11.2,2.31,0.085,2.09,,,6.16518,45.93223
1233,BSS004LHCN,Double U,150.0,70.0,13.29,2.16,0.1325,2.21,,,6.146341,48.745928
833,BSS004HMBE,Double U,200.0,69.0,12.87,2.12,0.1159,2.2,,,0.8917,49.3564
1153,BSS004HNRW,Double U,136.0,72.0,16.28,2.209,0.1388,2.24,,,5.39728,43.33483
419,BSS004AYSQ,Double U,140.0,200.0,11.0,3.44,0.091,2.55,,,3.841806,44.724918
170,BSS003CBHU,Double U,100.0,73.0,11.45,3.14,0.095,2.49,,,2.904561,45.715746
231,BSS003NPXQ,Double U,103.0,74.0,12.15,1.81,0.075,2.2,,,0.765431,49.525512
753,BSS004ARBM,Double U,150.0,72.0,17.7,1.96,0.093,2.47,,,3.90938,43.60282
1289,BSS004LHKQ,Double U,115.0,67.0,13.01,3.07,0.104,2.31,,,1.685449,42.786485
414,BSS003ZKXU,Double U,100.0,69.0,14.5,2.06,0.087,2.55,,,4.46218,45.78001
765,BSS004ATQW,Double U,150.0,72.0,14.8,3.08,0.047,2.4,,,-1.61483,47.22462
276,BSS003OAUC,Double U,160.0,95.0,18.15,2.59,0.08,2.25,,,7.433227,43.749537
1293,BSS004NQSZ,Double U,199.0,48.0,13.38,2.26,0.092,2.25,,,1.5789,50.62566
993,BSS004KAVH,Double U,200.0,68.0,13.73,2.66,0.1188,2.21,,,5.68434,45.76361
60,01383X0049,Double U,99.0,72.0,12.8,2.23,0.099,2.3,,,6.329931,49.315232
1326,BSS004MGFV,Double U,140.0,72.0,14.32,1.838,0.0812,2.4,,,-1.33738,47.14079
288,06534X0074,Double U,200.0,87.0,13.3,2.56,0.091,2.1,,,6.11403153,46.25125104
48,BSS002QAFT,Double U,124.0,60.0,15.8,2.0,0.075,,,,1.07953,43.20703
335,04543X0118,Double U,70.0,120.0,13.9,5.1,0.068,,,,-0.53149909,47.47246584
1366,BSS004LTFN,Double U,150.0,50.0,16.2,2.4,0.095,2.34,,,2.18188,43.50537
280,BSS003OBAW,Double U,100.0,64.0,17.4,1.4,0.086,2.3,,,3.085845,45.753955
336,06771X0067,Double U,140.0,72.0,11.79,2.69,0.073,2.25,,,5.78821667,46.07635113
1347,BSS004KGWT,Double U,150.0,68.0,13.8,3.75,0.105,2.55,,,4.29257047,46.0304623
1199,BSS004LQST,Double U,100.0,51.0,13.8,4.05,0.101,,,,5.670601,45.534804
1380,BSS004PRJJ,Double U,195.0,72.0,16.82,2.74,0.09,2.4,,,4.83193,45.06597
558,00468X0215,Double U,185.0,72.0,12.5,1.8,0.064,2.2,,,2.51361591,49.88680131
143,02986X0275,Double U,150.0,72.0,14.1,2.12,0.082,2.29,,,4.077867,48.29717
55,10963X0081,Double U,164.0,240.0,16.5,3.26,0.08,2.5,,,2.7057667,42.5746333
1045,BSS004EKZL,Double U,200.0,70.0,15.16,7.83,0.085,2.12,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",2.42409,48.8505
219,BSS003HPEA,Double U,45.0,66.0,12.76,8.76,0.078,2.26,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",0.75769,47.41506
501,BSS003KEPI,Double U,150.0,67.0,13.81,2.0,0.1003,1.87,,,2.30369,50.76923
198,BSS003CSQG,Double U,99.0,90.0,14.18,2.6,0.0942,2.27,,,-0.322694,47.831384
594,BSS004AJVT,Double U,152.0,62.0,16.44,2.09,0.078,2.35,,,-0.57867,44.87606
890,BSS003AEJE,Double U,150.0,80.0,13.3,1.88,0.065,2.1,,,2.00446,48.77507
686,BSS004HNKD,Double U,100.0,70.0,15.14,3.02,0.069,2.1,,,5.353435,43.478982
641,BSS004FYZZ,Double U,200.0,72.0,15.6,4.04,0.068,2.2,,,-0.49347,47.26525
585,BSS003FNSO,Double U,114.0,81.0,14.39,1.89,0.074,2.3,,,2.34133,48.74867
354,BSS003CXQK,Double U,152.0,68.0,16.8,2.21,0.11,2.25,,,3.20646,43.30682
1130,BSS004KKSM,Double U,79.0,72.0,14.83,3.08,0.041,2.49,,,-3.54627,47.76693
371,BSS003JUSK,Double U,130.0,92.0,14.6,4.06,0.103,2.35,,,-0.5062,47.45243
78,BSS003BOFM,Double U,99.3,144.0,17.1,2.19,0.074,2.4,,,3.215947,43.269831
337,07728X0456,Double U,140.0,145.0,12.9,1.98,0.097,2.52,,,5.67550484,45.19928893
1353,BSS004LDJZ,Double U,150.0,72.0,13.4,1.91,0.078,2.29,,,2.246574,48.871822
1016,BSS004JZXH,Double U,117.0,84.0,13.97,3.94,0.059,2.25,,,-1.43481,48.91894
1091,BSS004BREP,Double U,160.0,69.0,13.44,3.45,0.108,2.23,,,1.17187,49.22673
24,BSS002PZRK,Double U,100.0,72.0,14.34,3.08,0.103,2.35,,,-0.601742,47.463489
1115,BSS004GFZX,Double U,146.0,72.0,13.5,1.76,0.11,2.1,,,2.258175,48.787463
185,BSS003CRPI,Double U,99.0,74.0,13.42,2.08,0.0819,2.2,,,1.412419,46.880411
690,BSS004ATBD,Double U,150.0,72.0,16.37,2.13,0.061,2.21,,,4.99289,43.50002
427,BSS004BKTU,Double U,150.0,72.0,11.9,17.35,0.109,2.25,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",3.451306,48.752667
672,BSS004JKNJ,Double U,135.0,51.0,5.1,3.59,0.213,,,,0.14449091,42.90851541
378,BSS003MUIW,Double U,148.0,72.0,11.48,1.67,0.0924,2.2,,,2.071631,49.461403
191,BSS003CRZI,Double U,99.0,74.0,13.6,2.05,0.1156,2.13,,,4.643926,45.988963
666,BSS004CCRR,Double U,200.0,93.0,11.5,2.67,0.104,2.55,,,4.3323,45.17832
896,BSS004KAUW,Double U,80.0,64.0,12.8,1.51,0.11,2.4,,,-0.55424892,44.84713411
234,BSS003NSQK,Double U,100.0,70.0,13.4,2.9,0.092,2.1,,,2.557082,44.359559
829,BSS004HXDM,Double U,136.0,47.0,17.0,2.32,0.073,,,,1.51233159,43.57937833
1057,BSS004KJZB,Double U,102.0,74.0,12.42,2.1,0.073,2.32,,,2.43471,49.1867403
844,BSS004JGBH,Double U,120.0,67.0,8.3,4.37,0.073,2.47,,,4.15914,44.9044
34,BSS003DRPM,Double U,100.0,,14.9,1.9,,,,,1.371025,43.655935
826,BSS004HEPW,Double U,200.0,72.0,16.8,2.229,0.0794,2.222,,,4.0279,43.66133
67,BSS003BNCA,Double U,99.0,144.0,13.2,1.82,0.097,2.3,,,5.89439,45.719052
846,BSS003CWAS,Double U,150.0,49.0,15.4,2.0,0.085,,,,1.6206,43.35817
384,BSS003NIZU,Double U,100.0,72.0,13.2,1.98,0.165,2.1,,,2.239368,48.777782
197,BSS003CSPM,Double U,100.0,71.0,16.4,1.89,0.0986,2.23,,,-0.756727,45.429029
497,BSS003HSDY,Double U,190.0,88.0,12.17,4.51,0.1151,2.2,,,3.04758,50.38497
1089,BSS004ASDG,Double U,150.0,92.0,13.4,2.33,0.11,2.25,,,6.96786,43.69275
369,BSS003JBDE,Double U,86.5,70.0,19.5,3.06,0.067,2.25,,,3.21097,43.3049
162,BSS003CAWS,Double U,100.0,69.0,12.6,4.98,0.099,2.5,,,6.082552,46.145824
627,BSS004BWRR,Double U,150.0,86.0,12.7,2.74,0.092,2.24,,,2.59811,44.40541
137,BSS003BZSS,Double U,135.0,96.0,13.62,2.54,0.082,2.2,,,2.327173,48.620167
1190,BSS003UILE,Double U,148.0,66.0,12.6,3.44,0.111,2.4,,,2.24296,44.85559
256,BSS003NXYW,Double U,140.0,72.0,16.04,7.76,0.077,2.4,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",2.365319,48.905979
1113,BSS004JNER,Double U,98.0,100.0,14.29,2.64,0.121,2.23,,,0.04275,47.94452
179,BSS003CBYK,Double U,130.0,66.0,15.71,1.99,0.079,2.2,,,1.282422,43.607127
58,BSS003BMPY,Double U,8.7,110.0,19.1,1.95,0.0,2.3,,,4.378094,43.834574
763,BSS004CUTC,Double U,100.0,70.0,13.9,3.29,0.09,2.41,,,-1.42434,46.68765
1204,BSS004KAVK,Double U,67.0,72.0,12.6,1.91,0.101,2.27,,,1.82297,48.267
1079,BSS004JYVR,Double U,125.0,69.0,15.77,1.702,0.1107,2.25,,,4.95258877,44.16152969
737,BSS004HHPH,Double U,148.0,68.0,12.01,2.95,0.119,2.46,,,2.09394083,45.48389163
1160,BSS004KJBE,Double U,115.0,66.0,14.4,1.69,0.128,2.52,,,5.26763,45.61367
1114,BSS004JTXK,Double U,118.0,72.0,15.04,3.388,0.1004,2.551,,,-1.53904,47.17569
1142,BSS004BNSM,Double U,140.0,72.0,10.39,2.95,0.104,2.2,,,6.2202,46.09298
252,BSS003NXJM,Double U,100.0,95.0,12.88,2.71,0.109,2.39,,,6.269441,46.187083
277,BSS003OAWA,Double U,100.0,70.0,12.65,1.89,0.068,2.55,,,5.801185,45.574076
1301,BSS004MGBV,Double U,186.0,69.0,14.49,2.07,0.0666,2.3,,,-0.378571,43.370799
591,BSS003KNHM,Double U,100.0,70.0,15.0,2.03,0.0902,2.3,,,-0.76536,47.35023
1006,BSS004JTZZ,Double U,147.0,72.0,15.95,2.12,0.096,2.26,,,-1.0689,43.54627
1070,BSS004JVLD,Double U,200.0,48.0,13.9,1.722,0.0879,2.187,,,2.26643238,50.7421856
1228,BSS004LBXT,Double U,200.0,72.0,15.55,2.59,0.099,2.55,,,-1.28391,47.14025
944,BSS004ELFL,Double U,198.5,66.0,14.89,2.0,0.1191,,,,2.22586,48.89673
247,BSS003NWUW,Double U,100.0,72.0,12.68,2.12,0.098,2.3,,,5.556057,46.830853
168,BSS003UCKA,Double U,100.0,71.0,11.7,1.6,0.131,2.47,,,3.12682103,45.71994027
1148,BSS004JNRK,Double U,110.0,72.0,15.95,2.28,0.1338,2.39,,,-0.67008,44.91393
46,BSS002PUMV,Double U,112.5,73.0,16.3,2.33,0.077,,,,3.54111111,43.64833333
982,BSS004JCPV,Double U,150.0,48.0,16.4,3.59,0.083,2.37,,,2.26659119,43.6240964
839,BSS004HPSF,Double U,103.0,68.0,18.23,2.3,0.07,2.21,,,5.41481,43.29296
1174,BSS004KUFK,Double U,199.0,69.0,12.64,3.13,0.0634,2.2,,,-1.03028,48.47793
572,BSS004ARQJ,Double U,130.0,70.0,13.96,2.49,0.0716,2.1,,,-1.19166,47.28685
861,BSS004CYFY,Double U,130.0,49.0,16.35,2.41,0.099,2.32,,,1.40811,43.5417
268,BSS003NZPI,Double U,100.0,72.0,11.6,1.76,0.095,2.1,,,5.341177,45.96085
1322,BSS004MBHS,Double U,150.0,49.0,16.98,2.45,0.113,2.22,,,2.35899,43.21299
163,BSS003CAYA,Double U,140.0,69.0,16.82,1.39,0.09,2.48,,,3.154053,45.828233
1197,BSS004LQSP,Double U,242.0,72.0,14.16,2.67,0.098,2.3,,,-0.802414,48.079021
973,BSS004GEHC,Double U,145.0,71.0,14.6,2.97,0.091,2.1,,,3.61887,47.99142
955,BSS004HNUA,Double U,95.0,48.0,13.26,2.73,0.074,,,,-1.31705,48.6479
529,BSS003WQCO,Double U,140.0,67.0,13.65,1.68,0.069,2.25,,,3.14869,50.72675
1250,BSS004LPJD,Double U,149.0,69.0,15.93,3.163,0.0865,2.2,,,-0.55806,47.48182
232,BSS003NRXE,Double U,102.0,70.0,14.0,2.21,0.071,2.25,,,6.1913,48.693848
1267,BSS004LMWM,Double U,123.0,64.0,12.2,1.79,0.083,2.25,,,3.43983,50.10851
1338,BSS004PDMZ,Double U,193.0,65.0,7.8,123.6,0.07,2.45,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",2.9871,44.62191
554,02721X0343,Double U,98.0,91.0,13.1,2.0,0.06,2.0,,,7.56259465,48.54353439
323,BSS003OCNM,Double U,100.0,70.0,13.05,3.03,0.078,2.25,,,5.554076,46.692938
645,BSS004CUUW,Double U,150.0,71.0,14.9,1.88,0.072,2.27,,,5.08354,47.16564
960,BSS004AQKG,Double U,96.0,51.0,16.2,1.9,0.109,2.5,,,4.87585,45.78226
1318,BSS004LURF,Double U,130.0,72.0,15.5,2.13,0.14,2.39,,,-0.35094,43.28986
1137,BSS004LCSW,Double U,145.0,72.0,14.76,2.125,0.0788,2.202,,,0.69206163,45.14425409
418,BSS004AYSK,Double U,100.0,88.0,17.95,1.85,0.072,2.51,,,2.935001,42.681012
588,BSS004BFVP,Double U,110.0,91.0,8.23,31.19,0.088,2.44,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",6.64749,45.87479
455,BSS004ARAZ,Double U,118.0,74.0,7.64,2.76,0.091,2.2,,,6.45191,45.97091
1092,BSS004CJEZ,Double U,200.0,71.0,13.99,4.15,0.092,2.28,,,6.24229,46.19266
1171,BSS004KSQT,Double U,197.0,164.0,14.1,4.13,0.106,2.4,,,-1.47957,46.8462
65,01652X0167,Double U,99.0,144.0,12.0,3.74,0.09,2.3,,,6.596839,49.051813
32,BSS002PZZL,Double U,100.0,95.0,12.3,2.91,0.089,2.4,,,4.234169,46.836292
574,BSS003LXUS,Double U,150.0,70.0,12.18,9.09,0.066,2.2,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",0.76184,49.52975
255,BSS003NXQK,Double U,100.0,71.0,13.5,2.28,0.09,2.44,,,4.765306,45.749611
757,BSS004BNGX,Double U,89.0,72.0,15.5,2.17,0.0762,2.23,,,3.02246,43.12443
1367,BSS004LTHN,Double U,150.0,67.0,14.0,2.49,0.082,2.39,,,0.00859,43.18782
1118,BSS004KADS,Double U,150.0,69.0,14.53,2.572,0.0828,2.202,,,5.08268,44.24611
1328,BSS004NDQP,Double U,80.0,69.0,8.52,4.99,0.047,2.33,,,6.53387748,45.75824818
1270,BSS004LQGA,Double U,195.0,72.0,14.69,3.35,0.09,2.29,,,-0.67841,47.48147
1168,BSS004KPTM,Double U,150.0,72.0,12.99,1.83,0.07,2.24,,,2.36603,49.126
728,BSS004GXRJ,Double U,130.0,72.0,16.3,2.132,0.061,2.237,,,5.02885,43.95891
82,BSS003BQHI,Double U,99.5,156.0,15.5,2.66,0.063,2.2,,,4.756705,43.957856
971,BSS004BSJP,Double U,100.0,72.0,12.4,2.88,0.065,2.26,,,2.66816,48.60105
610,BSS004BMVQ,Double U,150.0,72.0,18.66,2.35,0.09,2.65,,,6.76911,43.43912
1238,BSS004LQBA,Double U,150.0,48.0,17.0,2.28,0.098,,,,1.95361,43.29472
399,BSS003OKKW,Double U,100.0,90.0,15.25,2.13,0.11,2.35,,,1.718282,43.398865
700,BSS004DMFU,Double U,194.0,69.0,15.8,2.12,0.106,2.21,,,4.81875,46.2934
1123,BSS004KFWJ,Double U,110.0,68.0,14.37,3.49,0.093,2.19,,,-1.3076,47.20796
187,BSS003CRTE,Double U,99.0,74.0,12.37,2.01,0.0874,1.78,,,2.0459,48.778877
1300,BSS004DJHC,Double U,130.0,92.0,16.2,2.5,0.052,2.4,,,4.87113,45.73708
1309,BSS004MEMQ,Double U,185.0,72.0,14.85,2.89,0.104,2.25,,,-1.41108,46.66012
195,BSS003CSMO,Double U,100.0,89.0,13.1,4.91,0.0985,2.2,,,1.682147,46.478853
409,BSS003WUPI,Double U,150.0,88.0,17.9,1.79,0.071,2.44,,,3.8394,43.62151
1061,BSS004GYPX,Double U,160.0,69.0,13.5,2.7,0.08,2.0,,,-0.68292,46.80764
888,BSS004GCDU,Double U,200.0,69.0,18.92,1.39,0.087,2.21,,,3.11747,45.83077
1156,BSS004KGXD,Double U,150.0,71.0,16.8,2.37,0.098,2.26,,,2.40523,43.26959
54,BSS002PVCM,Double U,35.0,120.0,15.4,2.16,0.06,2.5,,,-0.681834,44.816839
192,BSS003CSAC,Double U,99.0,72.0,12.49,1.73,0.0495,1.7,,,2.076108,48.66384
1117,BSS004JYWK,Double U,150.0,69.0,16.39,2.11,0.086,2.16,,,5.43681895,43.71095702
1120,BSS004KCFW,Double U,170.0,70.0,18.5,1.306,0.0697,2.024,,,4.60045315,43.87409712
43,BSS003DRVU,Double U,100.0,,15.2,2.1,,,,,1.656516,43.5631
505,BSS004BMTY,Double U,150.0,72.0,11.28,3.0,0.092,2.079,,,6.140708,46.360644
743,BSS004JEXS,Double U,150.0,72.0,15.56,5.37,0.09,2.15,,,4.39066,45.45087
709,BSS004GADX,Double U,180.0,72.0,13.7,1.83,0.074,2.41,,,2.25174,48.78009
261,BSS003NYOA,Double U,100.0,75.0,11.7,1.68,0.065,2.25,,,4.176697,49.078393
712,BSS004GRMB,Double U,200.0,65.0,14.2,3.06,0.082,2.35,,,-2.34118,47.69806
1169,BSS004KTJN,Double U,142.0,70.0,13.0,3.82,0.073,2.42,,,6.123191,45.91846
778,BSS004GEHF,Double U,200.0,64.0,14.7,2.89,0.092,2.3,,,2.81513,44.51533
579,BSS004ASLM,Double U,145.0,72.0,14.03,1.65,0.048,1.09,,,3.13182559,50.40959959
718,BSS004ECZZ,Double U,200.0,65.0,15.8,2.29,0.195,2.54,,,4.82075,45.69585
1012,BSS004JZAT,Double U,83.0,72.0,16.88,5.175,0.0857,2.289,,,4.67891,43.88843
758,BSS004BNRM,Double U,86.0,48.0,17.42,1.77,0.068,2.5,,,3.32004,43.26342
50,06986S0198,Double U,24.0,120.0,13.9,2.7,0.08,2.4,,,4.81835186,45.73303017
41,06596X0101,Double U,541.0,,21.5,1.9,,,,,-0.62909,45.969127
1058,BSS004KMBZ,Double U,110.0,69.0,14.75,3.93,0.079,2.54,,,0.59896,42.79796
1305,BSS004MEZZ,Double U,149.0,72.0,13.49,2.572,0.0635,2.218,,,2.69103,48.84285
1187,BSS004LCPZ,Double U,150.0,73.0,12.82,2.28,0.073,2.23,,,1.448126,48.439159
403,BSS003OYEK,Double U,90.0,70.0,14.24,23.02,0.063,2.27,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",1.912572,47.892992
212,BSS003NKSG,Double U,13.0,71.0,13.0,1.8,0.095,2.2,,,1.485395,47.388448
687,BSS004HNLE,Double U,150.0,69.0,14.2,2.55,0.082,2.23,,,5.36018,43.48268
118,BSS003BVFE,Double U,13.0,72.0,14.32,2.61,0.087,2.2,,,1.727995,48.991701
1034,BSS004GVCN,Double U,195.0,70.0,15.4,2.7,0.065,2.2,,,-2.23922,47.00249
567,BSS004BEVR,Double U,100.0,70.0,13.12,2.45,0.0861,1.71,,,0.16802423,47.99129452
1024,BSS004KDTV,Double U,150.0,72.0,14.48,2.71,0.12,2.4,,,4.82852,45.8156
259,BSS003NYCW,Double U,130.0,72.0,12.8,2.33,0.09,2.3,,,6.170638,45.893674
1126,BSS004KGUW,Double U,150.0,88.0,13.4,3.11,0.071,2.55,,,4.17213,45.29247
1100,BSS004KGFW,Double U,142.0,27.0,16.2,1.55,0.11,2.1,,,-1.09537,46.1289
1336,BSS004NYFW,Double U,150.0,72.0,13.65,1.95,0.068,2.2,,,1.490495,48.417496
278,BSS003OAXE,Double U,150.0,185.0,17.1,2.87,0.09,2.25,,,7.426037,43.740794
1128,BSS004KHZJ,Double U,89.0,56.0,12.88,3.78,0.11,2.4,,,6.53052,46.07861
887,BSS004BKRF,Double U,146.5,90.0,14.3,3.32,0.08,,,,2.8193,44.38372
764,BSS004HMRW,Double U,120.0,70.0,13.7,2.55,0.126,2.3,,,-1.6499067,47.3756002
1316,BSS004LTXQ,Double U,120.0,66.0,13.33,4.62,0.102,2.45,,,-1.45322,47.3987
183,BSS003CWUS,Double U,90.0,72.0,14.86,2.08,,1.86,,,2.148119,48.812184
28,05064X0066,Double U,118.0,72.0,14.6,4.3,0.086,2.3,,,-2.19065145,47.13769262
1144,BSS004GCTQ,Double U,150.0,72.0,16.2,2.27,0.141,2.24,,,-1.39419,43.36173
1158,BSS004KHLG,Double U,150.0,62.0,17.15,2.25,0.092,2.36,,,1.09314,44.10459
749,BSS004BXSW,Double U,200.0,46.0,13.3,2.24,0.08,2.29,,,-0.24938,47.66292
189,BSS003CRUC,Double U,170.0,72.0,14.26,2.14,0.0948,1.98,,,2.654177,48.5233
561,BSS004BPXN,Double U,200.0,71.0,14.96,1.67,0.0769,2.04,,,2.39693973,48.82522801
1323,BSS004MEAE,Double U,182.0,72.0,11.77,2.8,0.086,2.5,,,2.41426,45.5022
979,08294X0019,Double U,80.0,48.0,14.37,1.48,0.195,1.63,,,0.327703,44.775433
745,BSS004GNLV,Double U,141.0,72.0,13.05,2.8,0.058,2.3,,,-1.66407,48.07423
373,BSS003LFHY,Double U,100.0,70.0,12.56,1.95,0.0897,1.75,,,3.00635,49.47779
91,BSS003BQYA,Double U,100.0,108.0,13.3,2.32,0.082,2.3,,,2.254767,48.85059
136,BSS003BZPQ,Double U,102.0,89.0,12.6,12.63,0.096,2.2,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",4.172625,45.665728
203,BSS003CTBY,Double U,85.0,93.0,14.05,2.39,0.0995,2.22,,,1.071285,49.441484
1048,BSS004HYGX,Double U,116.0,72.0,14.74,1.66,0.18,2.25,,,5.12514,45.65276
633,BSS004BHQR,Double U,150.0,141.0,10.3,3.67,0.14,2.4,,,4.27242,45.17239
1049,BSS004JPEP,Double U,150.0,73.0,14.91,3.09,0.098,2.5,,,-2.7420678,47.6552274
392,BSS003ODZU,Double U,200.0,72.0,14.67,2.03,0.088,2.35,,,2.212345,48.900316
345,BSS002PVCH,Double U,200.0,93.0,14.4,3.0,0.11,,,,2.57066,44.34922
106,BSS003BSGW,Double U,144.0,72.0,18.1,2.3,0.072,2.4,,,7.435611,43.749388
983,BSS004GQZN,Double U,150.0,68.0,13.43,2.21,0.0961,2.2,,,2.64134,48.86479
629,BSS004CPPW,Double U,200.0,72.0,13.7,2.57,0.115,2.32,,,-0.22657,47.3377
285,BSS003ODEG,Double U,135.0,60.0,16.4,2.0,0.06,,,,1.34872,43.51781
342,09907X0535,Double U,80.0,90.0,17.5,2.19,0.078,2.33,,,3.847277,43.612056
271,BSS003OAFI,Double U,100.0,65.0,13.5,2.24,0.083,2.25,,,6.172778,48.671667
1324,BSS004KGEP,Double U,120.0,73.0,13.08,2.16,0.088,2.31,,,6.37427,46.33477
845,BSS004JNPT,Double U,200.0,70.0,19.95,2.2,0.076,2.48,,,3.85683,43.61766
978,BSS004KDBP,Double U,175.0,71.0,14.36,6.03,0.106,2.25,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",2.2504914,48.9092806
1165,BSS004KNMC,Double U,190.0,70.0,19.2,2.313,0.091,2.544,,,3.237522,43.327727
130,BSS003BYDY,Double U,99.0,72.0,13.24,1.75,0.092,2.14,,,2.120771,48.726951
147,BSS003DQMG,Double U,100.0,72.0,9.82,2.96,0.064,2.27,,,6.63695,45.849067
1074,BSS004KJAQ,Double U,100.0,73.0,12.3,2.02,0.064,2.44,,,2.21969,48.70942
248,BSS003NXBU,Double U,100.0,72.0,12.35,1.85,0.102,2.23,,,6.087303,45.936643
463,BSS004BTYE,Double U,199.5,90.0,16.2,2.28,0.104,2.256,,,5.193522,43.37428
184,BSS003CLJE,Double U,99.0,95.0,13.1,2.06,0.0934,2.2,,,4.296904,47.994264
1307,BSS004NCRW,Double U,140.0,100.0,13.61,3.52,1.0,2.25,,,-0.40965,46.60971
694,BSS004BCCH,Double U,98.0,72.0,13.4,1.76,0.074,1.92,,,1.2331,48.00499
35,BSS003DRQG,Double U,78.0,,12.5,2.0,,,,,2.00845,49.045633
946,BSS004FYGH,Double U,150.0,66.0,16.8,2.04,0.104,2.31,,,1.50018,43.54983
995,BSS003HMUG,Double U,150.0,72.0,14.7,1.82,0.106,2.1,,,0.82886,43.37471
1150,BSS004HWGX,Double U,130.0,72.0,16.54,1.81,0.0918,2.49,,,-0.54386,44.80569
235,BSS003NSUA,Double U,100.0,100.0,11.6,2.0,0.075,2.25,,,6.070136,46.3176
1067,BSS003EVNI,Double U,200.0,88.0,16.9,2.51,0.085,2.3,,,4.83406,45.72667
1224,BSS004KWPD,Double U,150.0,70.0,16.56,2.08,0.117,2.32,,,0.31929,44.84787
1055,BSS004KAQE,Double U,140.0,97.0,16.11,1.98,0.094,2.16,,,1.22177,43.43007
1319,BSS004LWRL,Double U,117.0,74.0,5.11,6.14,0.114,2.06,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",6.63224,45.39653
1164,BSS004KNCZ,Double U,200.0,86.0,15.8,2.84,0.089,2.54,,,4.82073,45.69551
1385,BSS004QCWR,Double U,96.5,48.0,12.18,1.93,0.078,2.25,,,3.31274,50.36157
88,BSS003BQOO,Double U,148.0,168.0,13.7,1.68,0.12,2.2,,,2.032034,49.038598
75,02305X0454,Double U,99.0,192.0,10.8,2.49,0.1,2.2,,,6.129445,48.657222
293,BSS003NZMW,Double U,100.0,72.0,13.3,2.2,0.104,2.25,,,1.907199,47.904563
389,BSS003ODLY,Double U,100.0,70.0,12.6,2.8,0.095,2.55,,,4.710077,45.780246
1090,08623X0032,Double U,107.0,72.0,11.79,4.64,0.092,2.3,,,3.50148624,44.55889546
1170,BSS004LBZH,Double U,136.0,60.0,14.91,1.77,0.09,2.16,,,5.80705,45.21693
1327,BSS004KZBR,Double U,134.0,72.0,11.87,1.537,0.1087,2.107,,,1.76656987,49.95746436
697,BSS004CJGB,Double U,200.0,68.0,12.6,2.77,0.12,2.2,,,6.15423,45.9439
15,10963X0083,Double U,194.0,145.0,,3.26,0.08,2.5,,,2.7057667,42.5746333
722,BSS004EPQR,Double U,150.0,48.0,16.26,2.34,0.108,2.31,,,1.47734,43.34081
1292,BSS004NXFH,Double U,173.0,72.0,14.34,3.17,0.09,2.4,,,4.6828,45.82064
201,BSS003CSYW,Double U,99.0,85.0,13.3,1.99,0.0916,2.2,,,4.112466,48.269058
1256,BSS004KDKJ,Double U,150.0,67.0,11.61,5.319,0.1018,2.217,,,2.77524,50.41054
1052,BSS004KBFN,Double U,145.0,69.0,17.58,2.777,0.0982,2.25,,,5.01038466,43.59097467
267,BSS003NZJU,Double U,100.0,88.0,13.3,2.18,0.128,2.25,,,1.907044,47.904303
827,BSS004FGLE,Double U,140.0,72.0,17.6,4.183,0.0877,1.903,,,4.3557996,43.8108495
714,BSS004DANH,Double U,110.0,72.0,16.5,2.19,0.071,2.36,,,-0.57871,44.86904
1334,BSS004NVVV,Double U,177.0,70.0,13.9,1.67,0.06,1.8,,,2.09216,48.86603
898,BSS004HLJC,Double U,150.0,70.0,17.22,2.207,0.0952,2.25,,,3.82389,43.63209
1306,BSS004LWNT,Double U,150.0,71.0,17.4,2.02,0.077,2.37,,,3.17791,43.46562
1226,BSS004KYGY,Double U,80.0,68.0,14.32,3.55,0.056,2.25,,,-4.34116,48.0923
1068,BSS004JUMS,Double U,150.0,68.0,13.26,1.927,0.0714,2.308,,,2.78835642,49.39351944
1178,BSS004KVQR,Double U,193.0,72.0,15.9,4.12,0.084,2.2,,,-1.92906,46.70217
581,BSS004DHZX,Double U,154.0,54.0,13.33,2.62,0.104,2.49,,,4.03971,46.03029
115,BSS003BURY,Double U,153.0,91.0,16.9,1.07,0.034,2.2,,,3.110839,45.893951
199,BSS003CSTQ,Double U,99.0,72.0,13.71,4.1,0.0606,2.26,,,0.630158,47.496872
227,BSS003AMOG,Double U,100.0,71.0,13.52,2.37,0.073,2.22,,,5.94921,45.56183
366,BSS003HXWK,Double U,175.0,74.0,14.3,2.7,0.08,2.55,,,4.63193,46.08881
842,BSS004JFVJ,Double U,200.0,71.0,15.23,1.92,0.087,,,,2.2962947,48.9009175
204,BSS003DPZE,Double U,150.0,72.0,13.9,3.09,0.1179,2.7,,,-1.422139,47.124912
1379,BSS004PRGJ,Double U,135.0,65.0,14.8,3.02,0.097,2.55,,,-1.61129,46.67787
29,05608X0097,Double U,100.0,168.0,12.87,2.05,0.1722,2.2,,,-1.86311094,46.69262033
1295,BSS004NJHL,Double U,150.0,93.0,13.6,3.2,0.082,2.35,,,4.4144,45.47334
17,BSS002PYZB,Double U,90.0,70.0,15.46,1.94,0.066,2.25,,,-0.77051,45.208137
1076,BSS004KBHA,Double U,150.0,48.0,16.27,2.44,0.069,2.32,,,4.14401,44.10308
216,BSS003EASO,Double U,120.0,72.0,14.4,3.06,0.076,2.5,,,4.78025,45.77554
1330,BSS004NFPQ,Double U,150.0,74.0,13.59,2.24,0.1,2.05,,,5.96127,46.14119
451,BSS003FKHU,Double U,190.0,43.0,12.37,3.76,0.097,2.25,,,3.41845,50.11286
119,00026X0111,Double U,95.0,72.0,12.97,2.08,0.096,2.2,,,1.93388654,50.95317961
721,BSS004EPMM,Double U,200.0,138.0,13.9,2.82,0.106,2.55,,,4.27248,45.83272
970,BSS004ATTK,Double U,150.0,68.0,15.9,1.77,0.11,2.5,,,0.61349,43.63545
1152,BSS004HNLM,Double U,195.0,70.0,12.47,1.526,0.0769,2.306,,,4.02038,49.07443
976,BSS004JECC,Double U,150.0,87.0,14.08,5.03,0.093,2.3,,,-0.86833,47.68321
38,BSS003DRUC,Double U,98.0,,14.9,11.0,,,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",6.4755,43.535233
8,06883X0361,Double U,140.0,117.0,13.9,3.59,0.073,2.4,,,1.28597896,45.81851005
61,01645X0031,Double U,80.0,60.0,12.0,2.35,0.095,2.3,,,6.198611,49.001111
954,BSS004HUPM,Double U,200.0,87.0,13.9,3.18,0.087,2.13,,,2.575,44.35435
974,BSS004GXYN,Double U,150.0,116.0,12.4,2.63,0.114,2.22,,,6.0826,45.94433
1009,BSS004JXVT,Double U,113.0,72.0,10.98,2.5,0.08,2.3,,,6.38681,46.07146
129,BSS003DQCG,Double U,140.0,70.0,15.76,1.4,0.097,2.1,,,3.202905,45.729674
114,BSS003BUNM,Double U,200.0,240.0,13.8,4.89,0.11,2.1,,,2.075,48.78638889
860,BSS004BNAD,Double U,160.0,71.0,16.43,1.97,0.083,2.29,,,1.29945,43.49279
566,BSS003PWGO,Double U,190.0,47.0,13.13,1.85,0.1047,,,,2.04403,49.01006
1010,BSS004JZEW,Double U,66.0,72.0,13.84,3.26,0.054,2.25,,,-1.56862,48.77094
424,BSS004BKRG,Double U,110.0,72.0,11.79,2.6,0.065,2.25,,,3.500655,44.560416
1263,BSS004LCPP,Double U,127.0,69.0,17.08,1.955,0.099,2.25,,,6.99842,43.58827
564,BSS004EYHC,Double U,,73.0,13.24,1.71,0.1432,1.98,,,2.79791839,48.08842324
1277,BSS004LNGY,Double U,168.0,69.0,14.72,2.612,0.1318,2.35,,,0.2676,49.41795
1290,BSS004LHKS,Double U,120.0,67.0,13.02,3.03,0.105,2.3,,,1.685235,42.786501
744,BSS004GFUK,Double U,150.0,25.0,17.64,2.161,0.0778,2.079,,,6.623833,43.263102
773,BSS003OYUO,Double U,150.0,94.0,14.5,2.1,0.095,2.1,,,2.19391,48.89191
1162,BSS002QBGQ,Double U,100.0,72.0,10.4,2.53,0.086,2.25,,,6.46975,47.14012
1036,BSS004KATZ,Double U,100.0,46.0,13.0,4.2,0.089,2.2,,,-0.52828,47.46718
665,BSS004JKMA,Double U,150.0,66.0,16.4,1.97,0.073,2.28,,,1.4355372,43.62868331
44,BSS003DRWK,Double U,80.0,,16.7,2.1,,,,,2.9915,43.1735
1349,BSS004KMYU,Double U,128.0,73.0,15.24,5.05,0.07,2.4,,,4.85631,45.84484
1364,BSS004LRKS,Double U,86.0,73.0,13.81,1.75,0.096,2.41,,,5.02019419,46.90047806
1351,BSS004KWEV,Double U,100.0,72.0,15.17,3.8,0.1,2.4,,,4.97891,45.72696
1304,BSS004MJQQ,Double U,192.0,69.0,14.44,2.142,0.0795,,,,2.25286,48.90388
761,BSS004CSAM,Double U,125.0,70.0,15.0,3.0,,2.11,,,-1.61812,46.46562
975,BSS004HQPW,Double U,150.0,72.0,13.68,2.8545,0.0818,2.297,,,-0.55412,47.49484
583,BSS004AYWZ,Double U,140.0,69.0,16.26,2.18,0.0065,2.2,,,1.4641,43.58106
1297,BSS004MCRN,Double U,188.0,69.0,13.07,4.298,0.0891,2.294,,,6.82874,47.7431
103,BSS003BSEO,Double U,100.0,96.0,12.5,1.82,0.106,2.3,,,4.531088,49.131149
1143,BSS004FWYS,Double U,150.0,88.0,14.4,3.69,0.093,2.2,,,2.28864,44.40927
948,BSS004GPJW,Double U,150.0,92.0,13.01,1.95,0.0849,,,,2.14928,49.03451
178,BSS003DPZY,Double U,200.0,69.0,14.95,1.69,0.11,2.04,,,2.186937,48.898445
422,BSS004BCKM,Double U,150.0,72.0,14.24,1.77,0.075,1.7,,,2.076605,48.968725
290,BSS003NYYG,Double U,89.0,72.0,16.9,1.91,0.06,2.1,,,3.284936,43.265993
868,BSS004JTGF,Double U,150.0,70.0,16.3,2.03,0.1,2.28,,,1.65671,43.64602
618,BSS003UPSK,Double U,135.0,72.0,11.5,2.98,0.1,2.29,,,6.39897,47.18235
1291,BSS004NMPJ,Double U,150.0,51.0,15.88,2.08,0.094,2.2,,,0.09616,45.60816
1084,06802X0019,Double U,70.0,71.0,6.88,12.29,0.074,2.38,,"La conductivité thermique apparente du terrain λ est supérieure à 6 W/(K.m). Une valeur aussi élevée de λ suggère un écoulement souterrain significatif. Pour rappel, l’interprétation du TRT prend en compte uniquement la conduction, mais pas le transport de chaleur par écoulement souterrain, ce qui peut conduire à une surestimation λ. Il est conseillé d’utiliser une valeur conservative de λ.",6.94567279,46.00295882
264,BSS003NYVE,Double U,155.0,67.0,18.6,2.39,0.11,2.25,,,7.437176,43.750372
1342,BSS004PJNC,Double U,141.0,48.0,13.09,2.07,0.08,2.25,,,2.80914,50.53611
411,BSS003XUJM,Double U,148.0,65.0,17.8,1.8,0.077,2.32,,,3.82416,43.62399
968,BSS004AKCV,Double U,150.0,75.0,12.3,2.41,0.108,2.55,,,4.22997,45.31976
563,BSS004APEB,Double U,150.0,49.0,12.21,5.75,0.1055,2.16,,,3.21369198,50.26576383
715,BSS004DQKZ,Double U,120.0,70.0,12.65,2.19,0.063,2.21,,,0.3893,43.1027
1360,BSS004LQSC,Double U,150.0,66.0,12.6,2.62,0.069,2.33,,,6.30817,46.0601
1229,BSS004LCZW,Double U,200.0,42.0,14.1,3.39,0.179,2.4,,,-2.30709,47.25018
1073,BSS004GCMJ,Double U,150.0,92.0,13.1,2.55,0.12,2.26,,,6.07468,45.88656
733,BSS004GZJG,Double U,142.0,72.0,12.7,2.07,0.093,2.3,,,6.10451,45.9183
1093,BSS004HZZM,Double U,150.0,69.0,16.72,2.0,0.069,2.24,,,1.41922,43.60862
355,BSS003DLTQ,Double U,140.0,84.0,13.5,1.95,0.096,2.3,,,2.18479,48.87613
186,BSS003CRRQ,Double U,99.0,72.0,12.5,2.3,0.0785,2.0,,,4.767616,48.553326
1000,BSS004EPFV,Double U,150.0,72.0,19.2,2.359,0.108,2.157,,,6.01998,43.1378
63,06586X0555,Double U,100.0,100.0,15.4,2.09,0.14,2.5,,,-0.966218,45.966544
6,BSS002PVCR,Double U,14.8,84.0,13.7,1.96,0.35,2.1,,,1.48875,48.44378
713,BSS004DBUA,Double U,150.0,68.0,12.7,2.62,0.064,2.3,,,0.48187,43.08019
589,BSS003MYBU,Double U,199.0,69.0,13.06,2.49,0.117,2.23,,,5.99587,46.25088
996,10325X0024,Double U,140.0,126.0,12.2,1.29,0.096,2.3,,,0.39497997,43.27342184
76,01641X0306,Double U,99.0,156.0,14.0,2.31,0.08,2.2,,,6.151533,49.123292
1340,BSS004PDLW,Double U,160.0,72.0,11.59,2.96,0.08,2.2,,,5.51897,45.54144
1081,BSS004KKEU,Double U,150.0,67.0,16.52,1.74,0.0935,2.2,,,-0.55398,44.87183
1101,BSS004KGFU,Double U,142.0,68.0,13.44,3.441,0.0841,2.329,,,-0.76411,48.02332
997,BSS004BDTZ,Double U,150.0,63.0,15.8,2.43,0.11,,,,3.78538,43.62232
1283,BSS004MBXQ,Double U,200.0,68.0,14.0,2.4,0.1434,2.2,,,5.801482,47.185522
1041,BSS004KGYB,Double U,200.0,72.0,14.1,2.42,0.15,2.4,,,-2.17257,47.41126
45,06387X0045,Double U,90.0,,14.5,2.5,,,,,0.564008,46.117248
760,BSS004CFFC,Double U,130.0,71.0,14.4,2.9,0.082,2.2,,,2.57244,44.36076
1358,BSS004LNBZ,Double U,198.0,72.0,15.84,2.38,0.1,2.2,,,5.38734,43.33787
428,BSS003FBEC,Double U,144.0,70.0,15.79,1.99,0.112,2.27,,,-1.30637,45.94989
208,BSS003NITM,Double U,100.0,72.0,13.5,2.05,0.126,2.1,,,2.237404,48.778299
673,BSS004BJJV,Double U,200.0,72.0,17.28,2.06,0.09,2.28,,,1.50866,43.54551
759,BSS004BXKG,Double U,118.0,70.0,12.9,1.98,0.086,2.3,,,-0.6192,47.32338
1175,BSS004KUFN,Double U,200.0,70.0,14.11,1.78,0.1114,2.24,,,2.07649,49.01603
1140,BSS003PHVE,Double U,142.0,70.0,15.45,1.71,0.109,2.25,,,-0.18571,45.21701
1015,BSS004JZAZ,Double U,150.0,72.0,16.95,2.284,0.138,2.236,,,4.31892,43.82167
832,BSS004HXRM,Double U,150.0,70.0,16.75,1.76,0.094,2.5,,,1.2423495,43.6174747
533,02612X1097,Double U,92.0,71.0,13.36,1.76,0.093,2.3,,,3.719957,48.516376
257,BSS003OBHI,Double U,125.0,47.0,15.5,1.49,0.09,2.2,,,3.086484,45.797836
1341,BSS004PEDC,Double U,102.0,78.0,12.93,4.43,0.078,2.25,,,-1.39375,48.79882
1345,BSS004KETA,Double U,145.0,71.0,12.5,2.06,0.086,2.29,,,6.068413,45.916744
1042,BSS004JSWE,Double U,200.0,118.0,14.3,3.42,0.077,2.3,,,-1.11285,47.28294
12,07521X0035,Double U,200.0,48.0,7.0,4.9,0.02,2.1,,,6.923386,45.4975
751,BSS004BDVT,Double U,120.0,48.0,16.45,2.2,0.103,2.43,,,3.90354,43.62918
1201,BSS004KACZ,Double U,110.0,68.0,13.6,2.29,0.051,2.32,,,5.03695,47.31935
77,01653X0160,Double U,99.0,144.0,12.5,2.53,0.085,2.2,,,6.720146,49.10137
992,BSS004KAST,Double U,146.0,72.0,15.99,2.846,0.1054,2.25,,,7.05659,43.62671
217,BSS003HQKO,Double U,140.0,68.0,16.85,2.5,0.037,2.49,,,-1.35477,43.65934
661,01845X0346,Double U,80.0,144.0,13.3,1.61,0.093,2.3,,,2.5890852,48.84146128
53,10906X0050,Double U,93.0,192.0,14.1,2.75,0.1,2.5,,,2.60696549,42.71838033
79,BSS003BOJI,Double U,110.0,120.0,14.3,1.98,0.075,2.4,,,2.309122,48.895555
326,BSS004AZKS,Double U,150.0,79.0,15.6,2.11,0.101,,,,-0.78403,44.497885
518,BSS004CPWA,Double U,200.0,69.0,14.32,2.43,0.08,2.2195,,,2.17135,48.56985
1139,BSS004HSNV,Double U,200.0,72.0,14.42,3.19,0.102,,,,3.28652,44.55414
495,02193X0582,Double U,198.0,96.0,15.2,1.62,0.079,2.27,,,2.340265,48.74857
863,BSS004HYMJ,Double U,150.0,48.0,16.2,2.0,0.082,,,,1.486144,43.685177
738,BSS004HHPT,Double U,148.0,49.0,11.89,3.0,0.109,2.13,,,2.45742,45.56769
1315,BSS004KJMC,Double U,150.0,48.0,16.3,2.23,0.074,2.32,,,1.547711,43.692503
1088,05042X0079,Double U,100.0,74.0,11.6,2.37,0.094,2.25,,,6.57864923,47.29266893
864,BSS004DLAJ,Double U,110.0,160.0,12.8,2.33,0.086,2.5,,,3.82618,45.16205
294,BSS003OAMG,Double U,140.0,100.0,13.5,1.93,0.097,2.5,,,5.699475,45.206622
750,BSS004BJSD,Double U,120.0,90.0,13.65,3.31,0.052,2.37,,,-1.68381,47.15469
990,BSS004JZZC,Double U,150.0,73.0,14.06,2.22,0.061,,,,2.54837,48.63409
347,BSS003AJBM,Double U,82.0,70.0,16.3,2.72,0.053,2.43,,,7.15147,43.66059
66,BSS003BMSA,Double U,98.0,72.0,14.6,1.74,0.062,2.3,,,2.272518,48.763474
165,BSS003CBBI,Double U,100.0,73.0,11.74,2.22,0.061,2.35,,,6.328618,46.108401
90,01642X0089,Double U,98.0,156.0,12.1,2.19,0.073,2.2,,,6.26425,49.07633333
1381,BSS004PWXQ,Double U,141.0,56.0,13.12,2.89,0.1109,2.4,,,6.613853,48.018464
823,BSS004HCTE,Double U,150.0,73.0,14.1,2.42,0.102,2.53,,,4.13376,45.29719
850,BSS004ASSE,Double U,150.0,71.0,14.86,3.23,0.118,,,,2.40972,44.42639
